1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
2,3.1.2,供配电系统的设计应根据民用建筑工程的负荷性质、用电容量、工程特点、系统规模和发展规划以及当地供电条件，合理确定设计方案。
3,3.1.3,供配电系统的设计应简单可靠，减少电能损耗，便于维护管理，并在满足现有使用要求的同时，适度兼顾未来发展的需要。
4,3.1.4,供配电系统的设计，除应符合本标准外，尚应符合现行国家标准《供配电系统设计规范》GB50052的规定。
5,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。符合下列情况之一时，应定为一级负荷：中断供电将造成人身伤害
6,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。符合下列情况之一时，应定为一级负荷：中断供电将造成重大损失或重大影响
7,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。符合下列情况之一时，应定为一级负荷：中断供电将影响重要用电单位的正常工作，或造成人员密集的公共场所秩序严重混乱。特别重要场所不允许中断供电的负荷应定为一级负荷中的特别重要负荷。
8,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。符合下列情况之一时，应定为二级负荷：中断供电将造成较大损失或较大影响
9,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。符合下列情况之一时，应定为二级负荷：中断供电将影响较重要用电单位的正常工作或造成人员密集的公共场所秩序混乱。
10,3.2.1,用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度确定，并符合下列要求。不属于一级和二级的用电负荷应定为三级负荷。
11,3.2.2,民用建筑中各类建筑物或场所的主要用电负荷级别，可按本标准附录A选定。
12,3.2.3,150m及以上的超高层公共建筑的消防负荷应为一级负荷中的特别重要负荷。
13,3.2.4,当主体建筑中有一级负荷中的特别重要负荷时，确保其正常运行的空调设备宜为一级负荷;当主体建筑中有大量一级负荷时，确保其正常运行的空调设备宜为二级负荷。
14,3.2.5,重要电信机房的交流电源，其负荷级别应不低于该建筑中最高等级的用电负荷。
15,3.2.6,住宅小区的给水泵房、供暖锅炉房及换热站的用电负荷不应低于二级。
16,3.2.7,大中型商场、超市营业厅、大开间办公室、交通候机/候车大厅及地下停车库等大面积场所的二级照明用电，应采用双重电源的两个低压回路交叉供电。
17,3.2.8,一级负荷应由双重电源供电，当一个电源发生故障时，另一个电源不应同时受到损坏。
18,3.2.9,对于一级负荷中的特别重要负荷，其供电应符合下列要求：1除双重电源供电外，尚应增设应急电源供电
19,3.2.9,对于一级负荷中的特别重要负荷，其供电应符合下列要求：2应急电源供电回路应自成系统，且不得将其他负荷接入应急供电回路
20,3.2.9,对于一级负荷中的特别重要负荷，其供电应符合下列要求：3应急电源的切换时间，应满足设备允许中断供电的要求
21,3.2.9,对于一级负荷中的特别重要负荷，其供电应符合下列要求：4应急电源的供电时间，应满足用电设备最长持续运行时间的要求
22,3.2.9,对于一级负荷中的特别重要负荷，其供电应符合下列要求：5对一级负荷中的特别重要负荷的末端配电箱切换开关上端口宜设置电源监测和故障报警。
23,3.2.10,一级负荷应由双重电源的两个低压回路在末端配电箱处切换供电，另有规定者除外。
24,3.2.11,二级负荷的供电应符合下列规定：1二级负荷的外部电源进线宜由35kV、20kV或10kV双回线路供电
25,3.2.11,二级负荷的供电应符合下列规定：当负荷较小或地区供电条件困难时，二级负荷可由一回35kV、20kV或10kV专用的架空线路供电
26,3.2.11,二级负荷的供电应符合下列规定：2当建筑物由一路35kV、20kV或10kV电源供电时，二级负荷可由两台变压器各引一路低压回路在负荷端配电箱处切换供电，另有特殊规定者除外
27,3.2.11,二级负荷的供电应符合下列规定：3当建筑物由双重电源供电，且两台变压器低压侧设有母联开关时，二级负荷可由任一段低压母线单回路供电
28,3.2.11,二级负荷的供电应符合下列规定：4对于冷水机组(包括其附属设备)等季节性负荷为二级负荷时，可由一台专用变压器供电
29,3.2.11,二级负荷的供电应符合下列规定：5由双重电源的两个低压回路交叉供电的照明系统，其负荷等级可定为二级负荷。
30,3.2.12,三级负荷可采用单电源单回路供电。
31,3.2.13,互为备用工作制的生活水泵、排污泵为一级或二级负荷时，可由配对使用的两台变压器低压侧各引一路电源分别为工作泵和备用泵供电。
32,3.2.14,对于不允许电源瞬时中断的负荷，应设置UPS不间断电源装置供电。
33,3.3.1,当供电电压为35kV且负荷集中、配电线路电压损失符合要求、无其他高压用电设备、经济性合理时，可直接降至低压配电电压。
34,3.3.2,同时供电的双重电源供配电系统中，其中一个回路中断供电时，其余线路应能满足全部一级负荷及二级负荷的供电要求。
35,3.3.3,当符合下列条件之一时，用电单位应设置自备电源：1级负荷中含有特别重要负荷
36,3.3.3,当符合下列条件之一时，用电单位应设置自备电源：2设置自备电源比从电力系统取得第二电源更经济合理，或第二电源不能满足一级负荷要求
37,3.3.3,当符合下列条件之一时，用电单位应设置自备电源：3当双重电源中的一路为冷备用，且不能满足消防电源允许中断供电时间的要求
38,3.3.3,当符合下列条件之一时，用电单位应设置自备电源：4建筑高度超过50m的公共建筑的外部只有一回电源不能满足用电要求。
39,3.3.4,应急电源与正常电源之间，应采取防止并列运行的措施。
40,3.3.5,需要双重电源供电的用电单位，宜采用同级电压供电。
41,3.3.6,采用35kV、20kV或10kV双重电源供电的民用建筑，其高压侧宜由单母线分段组成供配电系统，两段母线间宜设联络开关。
42,3.3.7,35kV、20kV或10kV供配电系统中，同一电压等级的配电级数不宜多于两级，低压系统不宜多于三级。
43,3.3.8,公共建筑内的35kV、20kV或10kV供电系统宜采用放射式。
44,3.3.9,下列电源可作为应急电源或备用电源：1供电网络中独立于正常电源的专用馈电线路
45,3.3.9,下列电源可作为应急电源或备用电源：2独立于正常电源的发电机组
46,3.3.9,下列电源可作为应急电源或备用电源：3蓄电池组。
47,3.3.10,应急电源应根据允许中断供电的时间选择，并应符合下列规定：1允许中断供电时间为30s(60s)的供电，可选用快速自动启动的应急发电机组
48,3.3.10,应急电源应根据允许中断供电的时间选择，并应符合下列规定：2自动投入装置的动作时间能满足允许中断供电时间时，可选用独立于正常电源之外的专用馈电线路
49,3.3.10,应急电源应根据允许中断供电的时间选择，并应符合下列规定：3连续供电或允许中断供电时间为毫秒级装置的供电，可选用蓄电池静止型不间断电源装置(UPS)
50,3.3.10,应急电源应根据允许中断供电的时间选择，并应符合下列规定：4除本条第3款外，允许中断供电时间为毫秒级的应急照明供电，可采用应急照明集中电源装置(EPS)。
51,3.3.11,住宅小区的供配电系统，宜符合下列规定：1住宅小区的20kV或10kV供电系统宜采用环网方式
52,3.3.11,住宅小区的供配电系统，宜符合下列规定：2高层住宅宜在首层或地下一层设置20kV(10kV)/0.4kV户内变电所或室外预装式变电站
53,3.3.11,住宅小区的供配电系统，宜符合下列规定：3多层住宅小区、别墅群宜分区设置20kV(10kV)/0.4kV独立变电所或室外预装式变电站。
54,3.3.12,超高层建筑供配电系统宜按照超高层建筑内的不同功能分区及避难层划分设置相对独立的供配电系统。
55,3.3.13,大型城市综合体建筑的供配电系统宜按照不同业态设置相对独立的供配电系统。
56,3.3.14,居住建筑住户内的用电设备与商业网点、配套设施及公共场所的用电设备应分别设置用电计量。建筑内的各个不同功能分区、不同业态、不同类别的用电宜根据使用及管理需要分别设置电能计量。
57,3.4.1,当用电设备的安装容量在250kW及以上或变压器安装容量在160kVA及以上时，宜以20kV或10kV供电;当用电设备总容量在250kW以下或变压器安装容量在160kVA以下时，可由低压380V/220V供电。
58,3.4.2,当供电距离超过300m且采取增大线路截面积经济性较差时，柴油发电机组宜采用10kV及以上电压等级。
59,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
60,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
61,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
62,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
63,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
64,3.4.3,正常运行情况下，用电设备端子处的电压偏差允许值(以额定电压的百分数表示)
65,3.4.4,当35kV、20kV或10kV电源电压偏差不能满足用电单位对电压质量的要求，且单独设置调压装置技术经济不合理时，可采用35kV、20kV或10kV的有载调压变压器。
66,3.4.5,为了限制电压波动在合理的范围内，对冲击性低压负荷宜采取下列措施：1采用专线供电
67,3.4.5,为了限制电压波动在合理的范围内，对冲击性低压负荷宜采取下列措施：2与其他负荷共用配电线路时，宜降低配电线路阻抗
68,3.4.5,为了限制电压波动在合理的范围内，对冲击性低压负荷宜采取下列措施：3较大功率的冲击性负荷、冲击性负荷群与对电压波动敏感的负荷，宜由不同变压器供电
69,3.4.5,为了限制电压波动在合理的范围内，对冲击性低压负荷宜采取下列措施：4采用动态无功补偿装置或动态电压调节装置。
70,3.4.6,为降低三相低压配电系统负荷的不平衡，宜采取下列措施：1220V单相用电设备接入220V/380V三相系统时，宜使三相负荷平衡
71,3.4.6,为降低三相低压配电系统负荷的不平衡，宜采取下列措施：2由地区公共低压电网供电的220V用电负荷，线路电流小于或等于60A时，可采用220V单相供电
72,3.4.6,为降低三相低压配电系统负荷的不平衡，宜采取下列措施：大于60A时，宜采用220V/380V三相供电。
73,3.4.7,配电系统中的谐波电压和在公共连接点注入的谐波电流允许限值，宜符合现行国家标准《电能质量公用电网谐波》GB/T14549的规定。
74,3.4.8,对于谐波电流较大的非线性负荷，宜采用有源滤波器进行谐波治理，并符合下列要求：1当预期非线性负荷容量较大时，应在变电所预留装设滤波器的安装位置
75,3.4.8,对于谐波电流较大的非线性负荷，宜采用有源滤波器进行谐波治理，并符合下列要求：2当预期用电设备产生较大谐波时，宜在其配电箱处设置滤波器
76,3.4.8,对于谐波电流较大的非线性负荷，宜采用有源滤波器进行谐波治理，并符合下列要求：3当采用树干式配电时，宜在设备安装处设置滤波器
77,3.4.8,对于谐波电流较大的非线性负荷，宜采用有源滤波器进行谐波治理，并符合下列要求：当采用放射式配电时，可在变压器二次母线处设置滤波器。
78,3.4.9,容量较大、较稳定运行的非线性用电设备、频谱特征较为单一时，宜采用并联无源滤波器，并宜在谐波源处就地装设。
79,3.4.10,容量较大、频谱特征复杂的谐波源，宜采用无源滤波器与有源滤波器混合装设的方式。
80,3.4.11,谐波含量较高且容量较大的低压用电设备，宜采用单独的配电回路供电。
81,3.5.1,负荷计算应包括下列内容：1有功功率、无功功率、视在功率、无功补偿
82,3.5.1,负荷计算应包括下列内容：2一级、二级及三级负荷容量
83,3.5.1,负荷计算应包括下列内容：3季节性负荷容量。
84,3.5.2,方案设计阶段可采用单位指标法;初步设计及施工图设计阶段，宜采用需要系数法。
85,3.5.3,当消防用电设备的计算负荷大于火灾切除的非消防负荷时，应按未切除的非消防负荷加上消防负荷计算总负荷。否则，计算总负荷时不应考虑消防负荷容量。
86,3.5.4,建筑物消防用电设备的计算负荷，应按共用的消防用电设备、发生火灾的防火分区内的消防用电设备及所有与其关联的防火分区消防用电设备的计算负荷之和确定。
87,3.5.5,自备应急发电机的负荷计算应满足下列要求：1当自备应急发电机仅为一级负荷中的特别重要负荷供电时，应按一级负荷中的特别重要负荷的计算容量，选择自备应急发电机容量
88,3.5.5,自备应急发电机的负荷计算应满足下列要求：2当自备应急发电机为同时使用的消防负荷及火灾时不允许中断供电的非消防负荷供电时，应按两者的计算负荷之和，选择应急发电机容量
89,3.5.5,自备应急发电机的负荷计算应满足下列要求：3当自备应急发电机作为第二电源时，计算容量应按消防状态与非消防状态对第二电源需求的较大值，选择自备应急发电机容量。
90,3.5.6,当单相负荷的总计算容量小于计算范围内三相对称负荷总计算容量的15%时，可全部按三相对称负荷计算;当超过15%时，宜将单相负荷换算为等效三相负荷，再与三相负荷相加。
91,3.6.1,35kV及以下无功补偿宜在配电变压器低压侧集中补偿，补偿基本无功功率的电容器组，宜在变电所内集中设置。有高压负荷时宜考虑高压无功补偿。
92,3.6.2,当民用建筑内设有多个变电所时，宜在各个变电所内的变压器低压侧设置无功补偿。
93,3.6.3,容量较大、负荷平稳且经常使用的用电设备的无功功率宜单独就地补偿。
94,3.6.4,变电所计量点的功率因数不宜低于0.9。
95,3.6.5,在受谐波影响较大的用电设备的供电线路上装设电容器组时，宜串联电抗器。
96,3.6.6,民用建筑内的供配电系统宜采用成套无功补偿柜。具有下列情况之一时，宜采用无功自动补偿装置：1避免过补偿，装设无功自动补偿装置在经济上合理时
97,3.6.6,民用建筑内的供配电系统宜采用成套无功补偿柜。具有下列情况之一时，宜采用无功自动补偿装置：2避免在轻载下电压过高，装设无功补偿装置时
98,3.6.6,民用建筑内的供配电系统宜采用成套无功补偿柜。具有下列情况之一时，宜采用无功自动补偿装置：3只有装设无功自动补偿装置才能满足在各种运行负荷情况下的电压偏差允许值时。
99,4.1.1,本章可适用于交流电压为35kV及以下的变电所设计。
100,4.1.2,变电所设计应根据工程特点、负荷性质、用电容量、供电条件、节约电能、安装、运行维护要求等因素，合理确定设计方案，并适当考虑发展的可能性。
101,4.1.3,变电所设计和电气设备的安装应采取抗震措施，并应符合现行国家标准《电力设施抗震设计规范》GB50260的规定。
102,4.1.4,变电所设计除应符合本标准外，尚应符合现行国家标准《35kV～110kV变电站设计规范》GB50059、《3～110kV高压配电装置设计规范》GB50060、《20kV及以下变电所设计规范》GB50053的规定。
103,4.2.1,变电所位置选择，应符合下列要求：1深入或靠近负荷中心
104,4.2.1,变电所位置选择，应符合下列要求：2进出线方便
105,4.2.1,变电所位置选择，应符合下列要求：3设备吊装、运输方便
106,4.2.1,变电所位置选择，应符合下列要求：4不应设在对防电磁辐射干扰有较高要求的场所
107,4.2.1,变电所位置选择，应符合下列要求：5不宜设在多尘、水雾或有腐蚀性气体的场所，当无法远离时，不应设在污染源的下风侧
108,4.2.1,变电所位置选择，应符合下列要求：6不应设在厕所、浴室、厨房或其他经常有水并可能漏水场所的正下方，且不宜与上述场所贴邻
109,4.2.1,变电所位置选择，应符合下列要求：如果贴邻，相邻隔墙应做无渗漏、无结露等防水处理
110,4.2.1,变电所位置选择，应符合下列要求：7变电所为独立建筑物时，不应设置在地势低洼和可能积水的场所。
111,4.2.2,变电所可设置在建筑物的地下层，但不宜设置在最底层。变电所设置在建筑物地下层时，应根据环境要求降低湿度及增设机械通风等。当地下只有一层时，尚应采取预防洪水、消防水或积水从其他渠道浸泡变电所的措施。
112,4.2.3,民用建筑宜按不同业态和功能分区设置变电所，当供电负荷较大，供电半径较长时，宜分散设置;超高层建筑的变电所宜分设在地下室、裙房、避难层、设备层及屋顶层等处。4.3配电变压器选择
113,4.3.1,配电变压器选择应根据建筑物的性质、负荷情况和环境条件确定，并应选用低损耗、低噪声的节能型变压器。
114,4.3.2,配电变压器的长期工作负载率不宜大于85%;当有一级和二级负荷时，宜装设两台及以上变压器，当一台变压器停运时，其余变压器容量应满足一级和二级负荷用电要求。
115,4.3.3,当符合下列条件之一时，可设专用变压器：1电力和照明采用共用变压器将严重影响照明质量及光源寿命时，照明可设专用变压器
116,4.3.3,当符合下列条件之一时，可设专用变压器：2季节性负荷容量较大或冲击性负荷严重影响电能质量时
117,4.3.3,当符合下列条件之一时，可设专用变压器：3单相负荷容量较大，由于不平衡负荷引起中性导体电流超过YynO结线组别变压器低压绕组额定电流的25%时，可设置单相变压器
118,4.3.3,当符合下列条件之一时，可设专用变压器：只有单相负荷且容量不是很大时，也可设置单相变压器
119,4.3.3,当符合下列条件之一时，可设专用变压器：4出于功能需要的某些特殊设备
120,4.3.3,当符合下列条件之一时，可设专用变压器：5当220V/380V电源系统为不接地或经高阻抗接地的IT接地形式，且无中性线(N)时，照明系统应设专用变压器。
121,4.3.4,供电系统中，配电变压器宜选用Dynl1结线组别的变压器。
122,4.3.5,设置在民用建筑内的变压器，应选择干式变压器、气体绝缘变压器或非可燃性液体绝缘变压器。
123,4.3.6,设置在民用建筑物室外的变电所，当单台变压器油量为100kg及以上时，应有储油或挡油、排油等防火措施。
124,4.3.7,变压器低压侧电压为0.4kV时，单台变压器容量不宜大于2000kVA
125,4.4.1,变电所电压为35kV、20kV或10kV及0.4kV侧的母线时，宜采用单母线或单母线分段接线形式。
126,4.4.2,35kV及出线回路较多的20kV或10kV变电所的电源进线开关宜采用断路器。35kV、20kV或10kV变电所，35kV侧及有继电保护和自动装置要求的20kV或10kV母线分段处，宜装设与电源进线开关相同型号的断路器。20kV或10kV侧无继电保护和自动装置要求的母线分段处，可装设负荷开关或负荷开关-熔断器组合电器。
127,4.4.3,20kV或10kV变电所，当供电容量较小、出线回路数少、无继电保护和自动装置要求时，变电所20kV或10kV电源进线开关可采用负荷开关-熔断器组合电器。
128,4.4.4,采用电压为35kV、20kV或10kV固定式配电装置时，应在电源侧装设隔离开关;在架空出线回路或有反馈电可能的电缆出线回路中，尚应在出线侧装设隔离开关。
129,4.4.5,电压为35kV、20kV或10kV的配出回路开关的出线侧，应装设与该回路开关有机械联锁的接地开关电器和带电指示灯或电压监视器。
130,4.4.6,两个变电所之间的电气联络线路，应在两侧均装设断路器，当低压系统采用固定式配电装置，断路器的电源侧应装设隔离开关。
131,4.4.7,当同一用电单位由总变电所以放射式向分变电所供电时，分变电所的电源进线开关选择应符合下列规定：1电源进线开关宜采用负荷开关，当有继电保护要求时，应采用断路器
132,4.4.7,当同一用电单位由总变电所以放射式向分变电所供电时，分变电所的电源进线开关选择应符合下列规定：2总变电所和分变电所相邻或位于同一建筑平面内，且两所之间无其他阻隔而能直接相通，出线断路器能有效保护变压器和线路时，分变电所的进线可不设开关
133,4.4.7,当同一用电单位由总变电所以放射式向分变电所供电时，分变电所的电源进线开关选择应符合下列规定：3分变电所变压器容量大于或等于1250kVA时，其高压侧进线开关宜采用断路器
134,4.4.7,当同一用电单位由总变电所以放射式向分变电所供电时，分变电所的电源进线开关选择应符合下列规定：小于或等于1000kVA时，其高压侧进线开关可采用负荷开关电器或负荷开关-熔断器组合电器，此时应将变压器温度信号上传。
135,4.4.8,35kV、20kV或10kV并联电力电容器组的主开关，应选用适合35kV、20kV或10kV并联电力电容器组操作的断路器。有自动投切功能时应采用35kV、20kV或10kV高压真空接触器进行投切控制。
136,4.4.9,35kV、20kV或10kV母线上的避雷器和电压互感器可合用一组隔离电器。
137,4.4.10,用电单位的35kV、20kV或10kV电源进线处，应根据当地供电部门的规定，装设或预留专供计量用的电压、电流互感器。
138,4.4.11,当35kV、20kV或10kV的开关设备选用真空断路器时，应装设过电压吸收装置。
139,4.4.12,对于电压为0.4kV系统，开关设备的选择应符合下列规定：1变压器低压侧电源开关宜采用断路器。2当低压母线分段开关采用自动投切方式时，应采用断路器，且应符合下列要求：1))应装设“自投自复”、“自投手复”、“自投停用”三种状态的位置选择开关
140,4.4.12,对于电压为0.4kV系统，开关设备的选择应符合下列规定：2))低压母联断路器自投时应有一定的延时，当电源主断路器因手动、过载或短路故障分闸时，低压母联断路器不得自动合闸
141,4.4.12,对于电压为0.4kV系统，开关设备的选择应符合下列规定：3)有防止不同电源并联运行要求时，两个电源主断路器与母联断路器只允许两个同时合闸，3个断路器之间应有电气联锁。3低压系统采用固定式配电装置时，其中的断路器等开关设备的电源侧，应装设隔离开关。当母线为双电源时，其电源或变压器的低压出线断路器和母线联络断路器的两侧均应装设隔离开关。
142,4.4.13,当自备电源接入变电所相同电压等级的配电系统时，应符合下列规定：1接入开关与供电电源网络之间应有电气联锁，防止并网运行
143,4.4.13,当自备电源接入变电所相同电压等级的配电系统时，应符合下列规定：2应避免与供电电源网络的计量混淆
144,4.4.13,当自备电源接入变电所相同电压等级的配电系统时，应符合下列规定：3接线应有一定的灵活性，并应满足在特殊情况下，相对重要负荷的用电
145,4.4.13,当自备电源接入变电所相同电压等级的配电系统时，应符合下列规定：4与变电所变压器中性点接地形式不同时，电源接入开关的选择应满足接地形式的切换要求。
146,4.5.1,变电所的型式应根据建筑物(群)分布、周围环境条件和用电负荷的密度综合确定，并应符合下列规定：1高层或大型公共建筑应设室内变电所
147,4.5.1,变电所的型式应根据建筑物(群)分布、周围环境条件和用电负荷的密度综合确定，并应符合下列规定：2小型分散的公共建筑群及住宅小区宜设户外预装式变电所，有条件时也可设置室内或外附式变电所。
148,4.5.2,民用建筑内变电所，不应设置裸露带电导体或装置，不应设置带可燃性油的电气设备和变压器，其布置应符合下列规定：135kV、20kV或10kV配电装置、低压配电装置和干式变压器等可设置在同一房间内
149,4.5.2,民用建筑内变电所，不应设置裸露带电导体或装置，不应设置带可燃性油的电气设备和变压器，其布置应符合下列规定：220kV、10kV具有IP2X防护等级外壳的配电装置和干式变压器，可相互靠近布置。
150,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：1变压器应分别设置在单独的房间内，变电所宜为单层建筑，当为两层布置时，变压器应设置在底层
151,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：2可燃性油浸电力电容器应设置在单独房间内
152,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：3变压器在正常运行时应能方便和安全地对油位、油温等进行观察，并易于抽取油样
153,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：4变压器的进线可采用电缆，出线可采用母线槽或电缆
154,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：5变压器门应向外开启
155,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：变压器室内可不考虑吊芯检修，但门前应有运输通道
156,4.5.3,内设可燃性油浸变压器的室外独立变电所与其他建筑物之间的防火间距，应符合现行国家标准《建筑设计防火规范》GB50016的要求，并应符合下列规定：6变压器室应设置储存变压器全部油量的事故储油设施。
157,4.5.4,由同一变电所供给一级负荷用电设备的两个回路电源的配电装置宜分列设置，当不能分列设置时，其母线分段处应设置防火隔板或有门洞的隔墙。
158,4.5.5,供给非消防一级负荷用电设备的两个1kV回路的电缆不宜敷设在同一电缆沟内。当无法分开时，宜采用绝缘和护套均为难燃Bl级的电缆，分别设置在电缆沟的两侧支架上。
159,4.5.6,配电装置室内宜留有适当数量的备用位置。0.4kV的配电装置，尚应留有适当数量的备用回路。
160,4.5.7,户外预装式变电站的进、出线宜采用电缆。
161,4.5.8,有人值班的变电所应设值班室。值班室应能直通或经过走道与配电装置室相通，且值班室应有直接通向室外或通向疏散走道的门。值班室也可与低压配电装置室合并，此时值班人员工作的一端，配电装置与墙的净距不应小于3m。
162,4.5.9,变压器外廓(防护外壳)与变压器室墙壁和门的净距不应小于表4.5.9的规定。表4.5.9变压器外廓(防护外壳)与变压器室墙壁和门的最小净距(m)变压器容量(kVA)项目100～10001250～25003150(20kV)油浸变压器外廓与后壁、侧壁净距0.60.81.0续表4.5.9变压器容量(kVA)项目100～10001250～25003150(20kV)油浸变压器外廓与门净距0.81.01.1干式变压器带有IP2X及以上防护等级金属外壳与后壁、侧壁净距0.60.81.0干式变压器带有IP2X及以上防护等级金属外壳与门净距0.81.01.2
163,4.5.10,多台干式变压器布置在同一房间内时，变压器防护外壳间的净距不应小于表4.5.10的规定，如图-1和图-2所示。表4.5.10变压器防护外壳间的最小净距(m)变压器容量(kVA)项目100～10001250～25003150(20kV)变压器侧面具有IP2X防护等级及以上的金属外壳A可贴邻布置可贴邻布置可贴邻布置考虑变压器外壳之间有一台变压器拉出防护外壳B①变压器宽度b加0.6变压器宽度b加0.6变压器宽度b加0.8不考虑变压器外壳之间有一台变压器拉出防护外壳B1.01.21.5注：①当变压器外壳的门为不可拆卸式时，其B值应是门扇的宽度C加变压器宽度b之和再加0.3m。图-1多台干式变压器之间A值图-2多台干式变压器之间B值4.635kV、20kV、10kV配电装置
164,4.6.1,35kV、20kV或10kV配电装置的布置和导体、电器的选择应符合下列规定：1配电装置的布置和导体、电器的选择，应不危及人身安全和周围设备安全，并应满足在正常运行、检修、短路和过电压情况下的要求
165,4.6.1,35kV、20kV或10kV配电装置的布置和导体、电器的选择应符合下列规定：2配电装置的布置应便于设备的操作、搬运、检修和试验，并应考虑电缆或架空线进出线方便
166,4.6.1,35kV、20kV或10kV配电装置的布置和导体、电器的选择应符合下列规定：3配电装置的绝缘等级应与电网的标称电压相配合
167,4.6.1,35kV、20kV或10kV配电装置的布置和导体、电器的选择应符合下列规定：4配电装置之间相邻带电部分的额定电压不同时，应按较高的额定电压确定其安全净距。
168,4.6.2,配电装置室内各种通道的净宽不应小于表4.6.2-1和表4.6.2-2的规定。表4.6.2-120(10)kV配电装置室内各种通道的最小净宽(m)开关柜布置方式柜后维护通道柜前操作通道固定式手车式单排布置0.81.5单车长度+1.2双排面对面布置0.82.0双车长度+0.9续表4.6.2-1开关柜布置方式柜后维护通道柜前操作通道固定式手车式双排背对背布置1.01.5单车长度+1.2注：1采用柜后免维护可靠墙安装的开关柜靠墙布置时，柜后与墙净距应大于50mm
169,4.6.3,屋内配电装置距顶板的距离不宜小于1.0m
170,4.7.1,选择低压配电装置时，除应满足所在低压系统的标称电压、频率及所在回路的计算电流外，尚应满足短路条件下的动、热稳定要求。对于要求断开短路电流的保护电器，其极限通断能力应大于系统最大运行方式的短路电流。
171,4.7.2,配电装置的布置，应综合设备的操作、搬运、检修和试验要求等因素确定。
172,4.7.3,当成排布置的配电柜长度大于6m时，柜后面的通道应设置两个出口。当两个出口之间的距离大于15m时，尚应增加出口。
173,4.7.4,成排布置的配电柜，其柜前和柜后的通道净宽不应小于表4.7.4的规定。表4.7.4配电柜前后通道最小净宽(m)配电屏种类单排布置双排面对面布置双排背对背布置多排同向布置屏侧通道柜前柜后柜前柜后柜前柜后柜间前、后排柜距墙维护操作维护操作维护操作前排柜前后排柜后固定式不受限制时1.51.01.22.01.01.21.51.52.02.01.51.01.0受限制时1.30.81.21.80.81.21.31.32.01.81.30.80.8抽屉式不受限制时1.81.01.22.31.01.21.81.02.02.31.81.01.0受限制时1.60.81.22.10.81.21.60.82.02.11.60.80.8注：1当建筑物墙面遇有柱类局部凸出时，凸出部位的通道宽度可减少0.2m;2各种布置方式，柜端通道不应小于0.8m;3控制屏、柜的通道最小宽度可按本表确定;4采用柜后免维护可靠墙安装的开关柜靠墙布置时，柜后与墙净距应大于50mm
174,4.8.1,本节可适用于电压为10kV及以下和单组容量为1200kvar及以下并联补偿用的电力电容器装置设计。
175,4.8.2,设置在民用建筑中的低压无功补偿并联电容器应采用干式电容器。
176,4.8.3,并联电容器组应装设单独的控制和保护装置。为提高单台用电设备功率因数用的并联电容器组，可与该设备共用控制和保护装置。
177,4.8.4,低压成套电容器柜可与低压配电柜并列布置;当低压成套电容器柜单列布置时，柜前操作及维护通道不应小于1.5m;当双列布置时，柜面之间距离不应小于2m。
178,4.9.1,变电所所用电源应符合下列规定：1变电所需要两路交流220V/380V所用电源，可分别引自配电变压器低压侧两段母线。无配电变压器时，可引自较近的配电变压器。距配电变压器较远时，宜设所用变压器。2重要或规模较大的变电所，宜设两台所用变压器，安装在高压开关柜内，容量为30kVA～50kVA。分别提供两回路所用电源，并宜装设备用电源自动投入装置。3大中型变电所宜设检修电源。
179,4.9.2,变电所操作电源应符合下列规定：135kV、20kV或10kV变电所的直流操作电源，宜采用免维护阀控式密封铅酸蓄电池组。根据变电所的规模，可选用壁挂式或落地式直流屏，也可选用安装于高压开关柜仪表室变电所用小型直流电源，其交流电源直接取自电压互感器二次侧。2当断路器(采用弹簧储能)操动机构的储能与合、分闸需要的电源小于10A时，直流操作电源宜采用110V。3当采用直流电源装置作操作电源时，直流母线电压允许波动范围应为额定电压的85%～110%
180,4.10.1,可燃油油浸变压器室以及电压为35kV、20kV或10kV的配电装置室和电容器室的耐火等级不得低于二级。
181,4.10.2,非燃或难燃介质的配电变压器室以及低压配电装置室和电容器室的耐火等级不宜低于二级。
182,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：1变电所位于高层主体建筑或裙房内时，通向其他相邻房间的门应为甲级防火门，通向过道的门应为乙级防火门
183,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：2变电所位于多层建筑物的二层或更高层时，通向其他相邻房间的门应为甲级防火门，通向过道的门应为乙级防火门
184,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：3变电所位于多层建筑物的首层时，通向相邻房间或过道的门应为乙级防火门
185,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：4变电所位于地下层或下面有地下层时，通向相邻房间或过道的门应为甲级防火门
186,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：5变电所通向汽车库的门应为甲级防火门
187,4.10.3,民用建筑内的变电所对外开的门应为防火门，并应符合下列规定：6当变电所设置在建筑首层，且向室外开门的上层有窗或非实体墙时，变电所直接通向室外的门应为丙级防火门。
188,4.10.4,变电所的通风窗，应采用不燃材料制作。
189,4.10.5,配电装置室及变压器室门的宽度宜按最大不可拆卸部件宽度加0.3m
190,4.10.6,当变电所设置在建筑物内时，应向结构专业提出荷载要求并应设有运输通道。当其通道为吊装孔或吊装平台时，其吊装孔和平台的尺寸应满足吊装最大设备的需要，吊钩与吊装孔的垂直距离应满足吊装最高设备的需要。设置在超高层建筑避难层、设备层的变电所，变压器容量不宜大于1250kVA
191,4.10.7,当变电所与上、下或贴邻的居住、教室、办公房间仅有一层楼板或墙体相隔时，变电所内应采取屏蔽、降噪等措施。
192,4.10.8,电压为35kV、20kV或10kV配电室和电容器室，宜装设不能开启的自然采光窗，窗台距室外地坪不宜低于1.8m。临街的一面不宜开设窗户。
193,4.10.9,变压器室、配电装置室、电容器室的门应向外开，并应装锁。相邻配电装置室之间设有防火隔墙时，隔墙上的门应为甲级防火门，并向低电压配电室开启，当隔墙仅为管理需求设置时，隔墙上的门应为双向开启的不燃材料制作的弹簧门。
194,4.10.10,变压器室、配电装置室、电容器室等应设置防止雨、雪和小动物进入屋内的设施。
195,4.10.11,长度大于7m的配电装置室，应设2个出口，并宜布置在配电室的两端;长度大于60m的配电装置室宜设3个出口，相邻安全出口的门间距离不应大于40m。独立式变电所采用双层布置时，位于楼上的配电装置室应至少设一个通向室外的平台或通道的出口。
196,4.10.12,变电所的电缆沟、电缆夹层和电缆室，应采取防水、排水措施。当配变电所设置在地下层时，其进出地下层的电缆口必须采取有效的防水措施。
197,4.10.13,变电所内配电箱不应采用嵌入式安装在建筑物的外墙上。
198,4.11.1,设在地上的变电所内的变压器室宜采用自然通风，设在地下的变电所的变压器室应设机械送排风系统，夏季的排风温度不宜高于45℃
199,4.11.2,并联电容器室应有良好的自然通风，通风量应根据并联电容器温度类别按夏季排风温度不超过并联电容器所允许的最高环境空气温度计算。当自然通风不能满足排热要求时，可增设机械排风。
200,4.11.3,当变压器室、并联电容器室采用机械通风时，通风管道应采用不燃材料制作，并宜在进风口处加空气过滤器。
201,4.11.4,在供暖地区，控制室(值班室)应供暖，供暖计算温度为18℃。在严寒地区，当配电室内温度影响电气设备元件和仪表正常运行时，应设供暖装置。控制室和配电装置室内的供暖装置，应采取防止渗漏措施，不应有法兰、螺纹接头和阀门等。
202,4.11.5,位于炎热地区的变电所，屋面应有隔热措施。控制室或值班室宜设置通风或空调装置。
203,4.11.6,位于地下层的变电所，其控制室(值班室)应保证运行的卫生条件，当不能满足要求时，应装设通风系统或空调装置。在高潮湿环境地区尚应根据需要考虑设置除湿装置。
204,4.11.7,变压器室、并联电力电容器室、配电装置室以及控制室(值班室)内不应有与其无关的管道通过。
205,4.11.8,装有六氟化硫(SF6)设备的配电装置的房间，低位区应配备SF6泄漏报警仪及事故排风装置。
206,4.11.9,有人值班的变电所，宜设卫生间及给水排水设施。
207,5.1.1,本章可适用于民用建筑中35kV、20kV或10kV电力设备和线路的继电保护及35kV及以下电力设备和线路的电气测量。
208,5.1.2,继电保护装置应满足可靠性、选择性、灵敏性和速动性的要求。
209,5.1.3,变电所可根据需求采用微机综合保护装置及变电所综合自动化系统。
210,5.1.4,继电保护及电气测量的设计除符合本标准外，尚应符合现行国家标准《电力装置的继电保护和自动装置设计规范》GB/T50062以及《电力装置电测量仪表装置设计规范》GB/T50063的相关规定。
211,5.2.1,电力设备和线路应装设短路故障和异常运行保护装置。电力设备和线路短路故障的保护应有主保护和后备保护，必要时可增设辅助保护。
212,5.2.2,继电保护装置的接线应简单可靠，并应具有必要的检测、闭锁等措施。保护装置应便于整定、调试和运行维护。
213,5.2.3,为保证继电保护装置的选择性，对相邻设备和线路有保护性配合要求或同一保护装置内有配合要求的元件，其上下两级之间的灵敏性及动作时间应相互配合。当必须加速切除短路时，可使保护装置无选择性动作，但应利用自动重合闸或备用电源自动投入装置，缩小停电范围。
214,5.2.4,保护装置应具有必要的灵敏性。各类短路保护装置的灵敏系数不宜低于表5.2.4的规定。表5.2.4短路保护装置的最小灵敏系数保护分类保护类型组成元件最小灵敏系数计算条件主保护带方向和不带方向的电流保护或电压保护电流、电压元件1.5线路纵联差动保护跳闸元件2.0对高阻接地故障的测量元件1.5个别情况下为1.3变压器、电动机的纵联差动保护差电流元件的启动电流1.5按被保护设备末端短路计算变压器、线路、电动机的电流速断保护电流元件1.5按保护安装处短路计算电流保护、电压保护电流、电压元件1.5按保护区末端计算后备保护远后备保护电流、电压和阻抗元件1.2按照相邻电力设备和线路末端短路计算近后备保护电流、电压元件1.3按线路末端短路计算辅助保护电流速断保护1.2按正常运行方式下保护安装处短路计算注：灵敏系数应根据不利的正常运行方式(含正常检修)和不利的故障类型计算。
215,5.2.5,为便于分别校验保护装置和提高可靠性，主保护和后备保护宜做到回路彼此独立。
216,5.2.6,当变电所35kV、20kV或10kV断路器台数较多、负荷等级较高时，宜采用直流操作继电保护。
217,5.2.7,当小型变电所断路器台数不多时，可采用弹簧储能操动机构合闸、电流互感器二次侧去分流分闸的交流操作继电保护。
218,5.2.8,当小型变电所一次接线简单，断路器台数不多，且不分段断路器自投时，可采用在线式不间断电源装置(UPS)或小容量直流电源装置作为继电保护控制电源的继电保护接线方案。继电保护可采用分励脱扣器线圈跳闸的保护方式。
219,5.3.1,变压器应装设下列保护装置：1绕组及其引出线的相间短路
220,5.3.1,变压器应装设下列保护装置：2绕组的匝间短路
221,5.3.1,变压器应装设下列保护装置：3外部相间短路引起的过电流
222,5.3.1,变压器应装设下列保护装置：4低压侧中性点直接接地或经低电阻接地侧的单相接地短路
223,5.3.1,变压器应装设下列保护装置：5过负荷
224,5.3.1,变压器应装设下列保护装置：6油面降低
225,5.3.1,变压器应装设下列保护装置：7变压器油温过高、绕组温度过高、油箱压力过高、产生瓦斯或冷却系统故障。
226,5.3.2,变压器引出线及内部的短路故障应装设相应的保护装置。当过电流保护时限大于0.5s时，应装设电流速断保护，且应瞬时动作于断开变压器的各侧断路器。
227,5.3.3,单台容量为2MVA及以上的变压器，当电流速断保护灵敏度不符合要求时，宜采用纵联差动保护，且应符合下列规定：1应能躲过励磁涌流和外部短路产生的不平衡电流
228,5.3.3,单台容量为2MVA及以上的变压器，当电流速断保护灵敏度不符合要求时，宜采用纵联差动保护，且应符合下列规定：2应具有电流回路断线的判别功能，并应能选择报警或允许差动保护动作跳闸
229,5.3.3,单台容量为2MVA及以上的变压器，当电流速断保护灵敏度不符合要求时，宜采用纵联差动保护，且应符合下列规定：3差动保护范围应包括变压器套管及其引出线，如不能包括引出线时，应采取快速切除故障的辅助措施。
230,5.3.4,由外部相间短路引起的变压器过电流，可采用过电流保护作为后备保护。变压器高压侧过电流保护应与低压侧主断路器短延时保护相配合。
231,5.3.5,当变压器低压侧中性点经低电阻接地时，低压侧应配置三相式过电流保护，同时应在变压器低压侧装设零序过电流保护，保护应设置两个时限。零序过电流保护宜接在变压器低压侧中性点回路的零序电流互感器上。
232,5.3.6,容量400kVA及以上、绕组为Y-Y接线，且低压侧中性点直接接地的变压器，对低压侧单相接地短路应选择下列保护方式之一，所选用的保护装置应带时限动作于跳闸：1在低压侧中性点装设零序过电流保护装置
233,5.3.6,容量400kVA及以上、绕组为Y-Y接线，且低压侧中性点直接接地的变压器，对低压侧单相接地短路应选择下列保护方式之一，所选用的保护装置应带时限动作于跳闸：2灵敏度满足要求时，应采用三相式保护。
234,5.3.7,容量在400kVA及以上、绕组为△/Y接线，且低压侧中性点直接接地的变压器，可利用高压侧的过电流保护兼作低压侧单相接地短路保护，保护装置应采用三相式。当灵敏度符合要求时，保护装置应带时限动作于跳闸;当灵敏度不符合要求时，可按照本标准第5.3.6条第1款的要求装设保护装置，并应带时限动作于跳闸。
235,5.3.8,容量400kVA及以上变压器，当数台并列运行或单独运行并作为其他负荷的备用电源时，应根据可能过负荷的情况装设过负荷保护装置。过负荷保护可采用单相式，且应带时限动作于信号。在无经常值班人员的变电所，过负荷保护可动作于跳闸或断开部分负荷。
236,5.3.9,容量400kVA及以上，在室外变电所内安装的油浸式变压器、容量为800kVA及以上室外安装的油浸式变压器，以及带负荷调压变压器的充油调压开关均应装设瓦斯保护。当因壳内故障产生微量瓦斯或油面下降时，应瞬时动作于信号报警;当产生大量瓦斯时，应动作于断开变压器各侧断路器;当变压器安装处电源侧无断路器或短路保护时，瓦斯保护动作后应作用于信号并发出远跳命令，同时应断开线路对侧断路器。
237,5.3.10,对于变压器油温度过高、绕组温度过高、油面过低、油箱内压力过高、产生瓦斯和冷却系统故障，应装设可作用于信号或动作于跳闸的保护装置。
238,5.4.1,20kV或10kV线路的下列故障和异常运行，应装设相应的保护装置：1相间短路
239,5.4.1,20kV或10kV线路的下列故障和异常运行，应装设相应的保护装置：2单相接地
240,5.4.1,20kV或10kV线路的下列故障和异常运行，应装设相应的保护装置：3过负荷。
241,5.4.2,线路相间短路保护应按下列原则配置：1电流保护装置应接于两相电流互感器上，并在同一网络的所有线路上，均接于相同两相的电流互感器上
242,5.4.2,线路相间短路保护应按下列原则配置：2保护应采用远后备方式
243,5.4.2,线路相间短路保护应按下列原则配置：3当线路短路使变电所母线电压低于额定电压的60%
244,5.4.2,线路相间短路保护应按下列原则配置：4当过电流保护的时限在0.5s～0.7s之间时，且无本条第3款所列的情况，或无配合上的要求时，可不装设瞬动的电流速断保护。
245,5.4.3,线路相间短路，应按下列规定装设保护：1对单侧电源线路可装设两段电流保护，第一段应为不带时限的电流速断保护，第二段应为带时限的过电流保护。两段保护均可采用定时限或反时限特性的继电器
246,5.4.3,线路相间短路，应按下列规定装设保护：保护装置应装设在线路的电源侧
247,5.4.3,线路相间短路，应按下列规定装设保护：2对变电所的电源进线，可采用带时限的电流速断保护。
248,5.4.4,中性点不接地线路的单相接地，应装设接地保护装置，并应符合下列规定：1在变电所母线上应装设接地监视装置，并动作于信号
249,5.4.4,中性点不接地线路的单相接地，应装设接地保护装置，并应符合下列规定：2线路上宜装设有选择性的接地保护，并应动作于信号
250,5.4.4,中性点不接地线路的单相接地，应装设接地保护装置，并应符合下列规定：当危及人员和设备安全时，保护装置应动作于跳闸。
251,5.4.5,中性点低电阻接地单侧电源线路，应配置零序电流保护，并应符合下列规定：1电源端(总降压变电站引出线回路)零序电流保护应设两段，第一段应为零序电流速断保护，时限应与相间速断保护相同
252,5.4.5,中性点低电阻接地单侧电源线路，应配置零序电流保护，并应符合下列规定：第二段应为零序过电流保护，时限应与相间过电流保护相同
253,5.4.5,中性点低电阻接地单侧电源线路，应配置零序电流保护，并应符合下列规定：2当零序电流速断保护不能满足选择性要求时，也可配置两套零序过电流保护
254,5.4.5,中性点低电阻接地单侧电源线路，应配置零序电流保护，并应符合下列规定：3变电所的进线和引出线仅装设零序电流速断保护
255,5.4.5,中性点低电阻接地单侧电源线路，应配置零序电流保护，并应符合下列规定：零序电流可取自加装的独立零序电流互感器，也可取自三相电流互感器组成的零序电流滤过器，应根据接地电阻值、接地电流和整定值大小确定。
256,5.4.6,可能出现过负荷的电缆线路或电缆架空混合线路，应装设过负荷保护。保护装置宜带时限动作于信号;当危及设备安全时，可动作于跳闸。5.535kV线路保护
257,5.5.1,35kV供电线路的下列故障和异常运行，应装设相应的保护装置：1相间短路
258,5.5.1,35kV供电线路的下列故障和异常运行，应装设相应的保护装置：2单相接地
259,5.5.1,35kV供电线路的下列故障和异常运行，应装设相应的保护装置：3过负荷。
260,5.5.2,线路相间短路保护应按下列原则配置：1保护应采用远后备方式。2下列情况应快速切除故障：1)如线路短路，使发电厂厂用母线或重要用户母线电压低于额定电压的60%时
261,5.5.2,线路相间短路保护应按下列原则配置：2))如切除线路故障时间长，可能导致线路失去热稳定时
262,5.5.2,线路相间短路保护应按下列原则配置：3
263,5.5.2,线路相间短路保护应按下列原则配置：4))与高压电网临近的线路，如切除故障时间长，可能导致高压电网产生稳定问题时。
264,5.5.3,对单侧电源线路装设相间短路保护，可装设一段或两段式电流速断保护和过电流保护，必要时可增设复合电压闭锁元件。
265,5.5.4,中性点不接地线路的单相接地故障，保护的装设原则及构成方式按照本标准第5.4.4条的规定执行。
266,5.5.5,中性点低电阻接地单侧电源线路，可装设一段或两段三相式电流保护，作为相间故障的主保护和后备保护;装设一段或两段零序电流保护，作为接地故障的主保护和后备保护。
267,5.5.6,电缆线路或电缆架空混合线路，应装设过负荷保护。保护装置宜带时限动作于信号;当危及设备安全时，可动作于跳闸。
268,5.6.1,变电所的母线分段断路器应装设下列保护装置：1电流速断保护
269,5.6.1,变电所的母线分段断路器应装设下列保护装置：2过电流保护。
270,5.6.2,35kV、20kV或10kV变电所分段断路器电流速断保护(充电保护)仅在合闸瞬间投入，并应在合闸后自动解除。
271,5.6.3,分段断路器过电流保护应比出线回路的过电流保护增大一级时限。
272,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：1电容器内部故障及其引出线短路
273,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：2电容器组和断路器之间连接线短路
274,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：3电容器组中某一故障电容器切除后所引起的过电压
275,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：4电容器组的单相接地
276,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：5电容器组过电压
277,5.7.1,对10kV并联补偿电容器组的下列故障及异常运行方式，应装设相应的保护：6电容器组所连接的母线低电压。
278,5.7.2,对电容器组和断路器之间连接线的短路，可装设带有短时限的电流速断和过电流保护，并动作于跳闸。速断保护的动作电流，应按最小运行方式下，电容器端部引线发生两相短路时有足够的灵敏度，保护的动作时限应防止在出现电容器充电涌流时误动作。过电流保护装置的动作电流应按躲过电容器组长期允许的最大工作电流整定。
279,5.7.3,用于单台电容器保护的外熔断器选型时，应采用电容器专用熔断器，熔丝额定电流应按电容器额定电流的1.37倍~1.50倍选择。
280,5.7.4,当电容器组中故障电容器切除到一定数量后，引起剩余电容器组端电压超过105%额定电压时，保护应带时限动作于信号
281,5.7.4,当电容器组中故障电容器切除到一定数量后，引起剩余电容器组端电压超过105%额定电压时，保护应带时限动作于信号;过电压超过110%额定电压时，保护应将整组电容器断开。对不同接线的电容器组，可采用下列保护之一：过电压超过110%额定电压时，保护应将整组电容器断开。对不同接线的电容器组，可采用下列保护之一：1中性点不接地单星形接线的电容器组，可装设中性点电压不平衡保护
282,5.7.4,当电容器组中故障电容器切除到一定数量后，引起剩余电容器组端电压超过105%额定电压时，保护应带时限动作于信号;过电压超过110%额定电压时，保护应将整组电容器断开。对不同接线的电容器组，可采用下列保护之一：2中性点不接地双星形接线的电容器组，可装设中性点间电流或电压不平衡保护
283,5.7.4,当电容器组中故障电容器切除到一定数量后，引起剩余电容器组端电压超过105%额定电压时，保护应带时限动作于信号;过电压超过110%额定电压时，保护应将整组电容器断开。对不同接线的电容器组，可采用下列保护之一：3多段串联单星形接线的电容器组，可装设段间电压差动或桥式差电流保护。
284,5.7.5,不平衡保护应带有短延时的防误动的措施。
285,5.7.6,电容器组的单相接地故障，可利用电容器组所连接母线上的绝缘监视装置检出;当电容器组所连接母线有引出线路时，可装设有选择性的接地保护，并应动作于信号;必要时，保护应动作于跳闸。安装在绝缘支架上的电容器组，可不再装设单相接地保护。
286,5.7.7,电容器组应装设过电压保护，并应带时限动作于信号或跳闸。
287,5.7.8,电容器装置应装设母线失压保护，当母线失压时，应带时限切除所有接于母线上的电容器。
288,5.7.9,当供配电系统有高次谐波，并可能使电容器过负荷时，电容器组宜装设过负荷保护，并应带时限动作于信号或跳闸。
289,5.8.1,对10kV异步电动机的下列故障及异常运行方式，应装设相应的保护装置：1定子绕组相间短路
290,5.8.1,对10kV异步电动机的下列故障及异常运行方式，应装设相应的保护装置：2定子绕组单相接地
291,5.8.1,对10kV异步电动机的下列故障及异常运行方式，应装设相应的保护装置：3定子绕组过负荷
292,5.8.1,对10kV异步电动机的下列故障及异常运行方式，应装设相应的保护装置：4定子绕组低电压
293,5.8.1,对10kV异步电动机的下列故障及异常运行方式，应装设相应的保护装置：5相电流不平衡及断相。
294,5.8.2,对电动机绕组及引出线的相间短路，应装设相应的保护装置，并应符合下列规定：1宜采用电流速断保护，当电流速断保护灵敏系数不符合要求时，应装设纵联差动保护
295,5.8.2,对电动机绕组及引出线的相间短路，应装设相应的保护装置，并应符合下列规定：保护装置可采用两相或三相式接线，并应瞬时动作于跳闸
296,5.8.2,对电动机绕组及引出线的相间短路，应装设相应的保护装置，并应符合下列规定：2作为纵联差动保护的后备，宜装设过电流保护
297,5.8.2,对电动机绕组及引出线的相间短路，应装设相应的保护装置，并应符合下列规定：保护装置可采用两相或三相式接线，并应延时动作于跳闸。
298,5.8.3,对电动机单相接地故障，当接地电流大于5A时，应装设单相接地保护。当单相接地电流为10A及以上时，保护装置应动作于跳闸;当单相接地电流为10A以下时，保护装置可动作于跳闸，也可动作于信号。
299,5.8.4,对电动机的过负荷应装设过负荷保护，并应符合下列规定：1运行过程中易发生过负荷的电动机应装设过负荷保护
300,5.8.4,对电动机的过负荷应装设过负荷保护，并应符合下列规定：保护装置应根据负荷特性，带时限动作于信号或跳闸
301,5.8.4,对电动机的过负荷应装设过负荷保护，并应符合下列规定：2启动或自启动困难、需防止启动或自启动时间过长的电动机，应装设过负荷保护，并应动作于跳闸。
302,5.8.5,对母线电压短时降低或中断，应装设电动机低电压保护，并应符合下列规定：1当电源电压短时降低或短时中断又恢复时，需断开的次要电动机，以及根据生产过程不允许或不需要自启动的电动机，应装设0.5s时限的低电压保护，保护动作电压应为额定电压的65%～70%
303,5.8.5,对母线电压短时降低或中断，应装设电动机低电压保护，并应符合下列规定：2在电源电压长时间消失后需自动断开的电动机，应装设9s时限的低电压保护，保护动作电压应为额定电压的45%～50%
304,5.8.5,对母线电压短时降低或中断，应装设电动机低电压保护，并应符合下列规定：3保护装置应动作于跳闸。
305,5.9.1,下列情况，应装设备用电源自动投入装置：1由双电源供电的变电所和配电所，其中一个电源经常断开作为备用
306,5.9.1,下列情况，应装设备用电源自动投入装置：2变电所内有备用变压器或有互为备用的电源
307,5.9.1,下列情况，应装设备用电源自动投入装置：3接有一级负荷由双电源供电的母线段
308,5.9.1,下列情况，应装设备用电源自动投入装置：4含有一级负荷的由双电源供电的成套装置
309,5.9.1,下列情况，应装设备用电源自动投入装置：5某些重要机械的备用设备。
310,5.9.2,备用电源自动投入装置应符合下列要求：1应保证在工作电源断开后，备用电源有足够高的电压时，才投入备用电源
311,5.9.2,备用电源自动投入装置应符合下列要求：2工作电源电压，不论何种原因消失，除有闭锁信号外，自动投入装置均应动作
312,5.9.2,备用电源自动投入装置应符合下列要求：3手动断开工作电源、电压互感器回路断线和备用电源无电压情况下，不应启动自动投入装置
313,5.9.2,备用电源自动投入装置应符合下列要求：4应保证自动投入装置只动作一次
314,5.9.2,备用电源自动投入装置应符合下列要求：5自动投入装置动作后，如备用电源或设备投到故障上，应使保护加速动作并跳闸
315,5.9.2,备用电源自动投入装置应符合下列要求：6自动投入装置中，应设置工作电源的电流闭锁回路。
316,5.10.1,基于电网运行安全和地方供电部门的要求，应急柴油发电机组与正常电源之间，应采取可靠的防止并列运行的措施，即采用“先断后合”方式。
317,5.10.2,继电保护的要求同备用电源自动投入方案。
318,5.10.3,应对柴油发电机组切换后的继电保护整定进行校验。
319,5.11.1,宜将被保护设备或线路的主保护(包括纵差保护等)及后备保护综合在一整套装置内，共用保护装置电源及交流电压互感器和电流互感器的二次绕组输出回路。该装置应能反应被保护设备或线路的各种故障及异常状态，并动作于跳闸或信号。对仅配置一套主保护的设备，应采用主保护与后备保护相互独立的装置。
320,5.11.2,保护装置应尽可能根据输入的电流、电压量，自行判别系统运行状态的变化，减少外接相关的输入信号来执行其应完成的功能。
321,5.11.3,保护装置应具有在线自动检测功能，包括保护硬件损坏、功能失效和二次回路异常运行状态的自动检测。
322,5.11.4,保护装置的整定值应满足保护功能的要求，应尽可能做到简单、易整定;用于整定值需要改变的情况时，宜设置多套可切换的定值。
323,5.11.5,保护装置必须具有事故与故障记录功能，以记录保护的动作过程，为进行事故与故障分析提供详细、全面的数据信息，但不要求代替专用的故障录波器。
324,5.11.6,保护装置应以时间顺序记录的方式记录正常运行的操作信息;应能输出装置的自检信息及事故与故障记录;应具有数字/图形输出功能及通用的输出接口。
325,5.11.7,时钟系统，保护装置应设硬件时钟电路，装置失去直流电源时，硬件时钟应能正常工作;应配置与外部授时源的对时接口。
326,5.11.8,有后台计算机的变电所，保护装置应配置能与自动化系统相连的通信接口，通信协议符合现行行业标准《变电站通信网络和系统第3部分：总体要求》DL/T860.3的相关规定，并宜提供必要的功能软件，如通信及维护软件、定值整定辅助软件、故障记录分析软件、调试辅助软件等。
327,5.11.9,保护装置应具有独立的DC/DC变换器供内部回路使用的电源。拉、合装置直流电源或直流电压缓慢下降及上升时，装置不应误动作。直流消失时，应有输出触点以启动告警信号。直流电源恢复(包括缓慢恢复)时，变换器应能自动启动。
328,5.11.10,保护装置不应要求其交、直流输入回路外接抗干扰元件来满足有关电磁兼容标准的要求。
329,5.11.11,保护装置的软件应设有安全防护措施，防止程序出现不符合要求的更改。
330,5.12.1,变电站综合自动化系统应具有变电所设备监控、实施数据采集及传输、故障快速判断和隔离等基本功能;应实现与上下级变电站监控系统、建筑设备监控(BA)系统(如果设有)等其他管理系统的数据交换和远方数据通信。
331,5.12.2,变电站综合自动化系统应构建分层、分布式体系结构，系统由主站层(如果设有)、变电站子站层、配电终端设备层构成。系统主站安装在主站机房，配电子站安装于配变电站二次设备室，微机综合保护装置就地安装。系统采用集中控制方式。
332,5.12.3,变电站综合自动化系统宜采用下列通信方式：1主站与子站间宜采用网络通信方式连接，采用树形拓扑结构
333,5.12.3,变电站综合自动化系统宜采用下列通信方式：具备“三遥”功能的变电所、开闭所等，子站和主站间宜采用光纤通道
334,5.12.3,变电站综合自动化系统宜采用下列通信方式：2配电远方终端至子站或主站的通信宜选用光纤通信链路，采用链形或自愈环网等拓扑结构
335,5.12.3,变电站综合自动化系统宜采用下列通信方式：3子站和终端间可采用其他通信方式，但在同一链路和环网中不宜混用多种通信方式。
336,5.12.4,变电站综合自动化系统的设计，应遵循可靠、实用、经济的原则。
337,5.13.1,继电保护的二次回路应符合下列规定：1二次回路的工作电压不宜超过250V。2互感器二次回路连接的负荷，不应超过继电保护和自动装置工作准确等级所规定的负荷范围。3二次回路应采用铜芯控制电缆和绝缘导线。在绝缘可能受到油侵蚀的地方，应采用耐油的绝缘导线或电缆。4控制电缆的绝缘水平宜选用450V/750V。5强电控制回路铜芯控制电缆和绝缘导线的线芯最小截面积不应小于1.5mm2
338,5.13.1,继电保护的二次回路应符合下列规定：弱电控制回路铜芯控制电缆和绝缘导线的线芯最小截面积不应小于0.5mm2。缆线芯线截面积的选择应符合下列要求：1)电流互感器的工作准确等级应符合综合误差的要求
339,5.13.1,继电保护的二次回路应符合下列规定：短路电流倍数无可靠数据时，可按断路器的额定开断电流确定最大短路电流
340,5.13.1,继电保护的二次回路应符合下列规定：2)当全部保护和自动装置动作时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%
341,5.13.1,继电保护的二次回路应符合下列规定：3)在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%。6控制电缆宜选用多芯电缆，并应留有适当的备用芯
342,5.13.1,继电保护的二次回路应符合下列规定：不同安装单位的回路不应共用同一根电缆。7电压回路选用电压型端子，一个端子最多允许接两根导线
343,5.13.1,继电保护的二次回路应符合下列规定：电流回路选用电流型端子，一个端子只允许接一根导线，当多根导线需要并接时，应选用带短接片的电流型端子在端子排上并接。8屏内设备与屏外设备以及屏内不同安装单位设备之间连接均应经端子排，同一根外部电缆的芯线不宜接至屏两侧的端子排。9在可能出现操作过电压的二次回路内，应采取降低操作过电压的措施。10继电保护和自动装置供电电源，应有监视其完好性的措施
344,5.13.1,继电保护的二次回路应符合下列规定：供电电源侧的保护设备应与装置内保护设备相互配合。
345,5.13.2,电流互感器应符合下列规定：1继电保护和自动装置用电流互感器应满足误差和保护动作特性要求，宜选用P类产品
346,5.13.2,电流互感器应符合下列规定：2电流互感器二次绕组额定电流，可根据工程实际需要选5A或1A
347,5.13.2,电流互感器应符合下列规定：3用于差动保护各侧的电流互感器宜具有相同或相似的特性
348,5.13.2,电流互感器应符合下列规定：4对于中性点不接地系统及低电阻接地系统用电流互感器，可根据具体情况按两相或三相配置
349,5.13.2,电流互感器应符合下列规定：5当条件受限，测量仪表和保护或自动装置共用电流互感器的同一个二次绕组时，应将保护或自动装置接在测量仪表之前
350,5.13.2,电流互感器应符合下列规定：6电流互感器的二次回路应只有一点接地，宜在就地端子箱或开关柜上经端子排一点接地
351,5.13.2,电流互感器应符合下列规定：几组电流互感器有电路直接联系的保护回路，应在保护屏或开关柜上经端子排一点接地。
352,5.13.3,电压互感器应符合下列规定：1继电保护和自动装置用电压互感器主二次绕组的准确级应为3P
353,5.13.3,电压互感器应符合下列规定：对V-V接线的电压互感器，宜采用B相接地方式。电压互感器的接地尚应符合下列要求：1))电压互感器剩余电压绕组的引出端之一应接地
354,5.13.3,电压互感器应符合下列规定：2))电压互感器接地点宜设在电压互感器柜或控制室保护屏内，并应牢固焊接在接地小母线上
355,5.13.3,电压互感器应符合下列规定：3)向交流操作的保护装置和自动装置供电的电压互感器，应通过击穿保险器接地
356,5.13.3,电压互感器应符合下列规定：采用B相接地的电压互感器，其二次中性点也应通过击穿保险器接地。6在电压互感器二次回路中，除剩余电压绕组和另有规定者外，应装设熔断器或自动开关。在接地线上不应安装有开断可能的设备。当采用B相接地时，熔断器或自动开关应安装在线圈引出端与接地点之间。7电压互感器剩余电压绕组的试验用引出线上应装设熔断器或自动开关。8在正常运行情况下，当电压互感器二次回路断线或其他故障能使保护装置误动作时，应装设断线闭锁或采取其他措施，将保护装置解除工作并发出信号
357,5.13.3,电压互感器应符合下列规定：当保护装置不致误动作时，应设有电压回路断线信号。
358,5.14.1,宜在变电所控制(值班)室内设置中央信号装置。中央信号装置应由事故信号和预告信号组成。预告信号可分为瞬时和延时两种。
359,5.14.2,中央信号装置应具备下列功能：1中央事故信号装置应保证在任何断路器事故跳闸时，能瞬时发出音响信号，在控制屏上或配电装置上还应有表示该回路事故跳闸的灯光或其他指示信号
360,5.14.2,中央信号装置应具备下列功能：2中央预告信号装置应保证在任何回路发生故障时，能瞬时发出预告音响信号，并有显示故障性质和地点的指示信号(灯光或信号继电器)
361,5.14.2,中央信号装置应具备下列功能：3中央事故音响与预告音响信号应有区别：一般事故音响信号用电笛，预告音响信号用电铃
362,5.14.2,中央信号装置应具备下列功能：4中央信号装置应能进行事故和预告信号及光字牌完好性的试验
363,5.14.2,中央信号装置应具备下列功能：5中央事故与预告信号装置在发出音响信号后，应能手动或自动复归音响，而灯光或指示信号仍应保持，直至处理后故障消除时为止
364,5.14.2,中央信号装置应具备下列功能：6中央信号装置接线应简单、可靠，对其电源熔断器是否熔断应有监视。
365,5.14.3,在保护装置内应设置由信号继电器或其他元件等构成的指示信号，且应在直流电压消失时不自动复归，或在直流恢复时仍能维持原动作状态，并能分别显示各保护装置的动作情况。
366,5.14.4,微机型中央信号装置能完成配变电站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。此信号装置亦可与直流屏配套。微机型中央信号装置一般具备下列功能：1具备开机自检功能，包括通信自检、内外部RAM及报警音响和光字牌自检功能
367,5.14.4,微机型中央信号装置能完成配变电站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。此信号装置亦可与直流屏配套。微机型中央信号装置一般具备下列功能：2对每一信号通道，可根据报警要求不同做多种定义，可随时检查和修改各信号通道的定义数据，并具有记忆功能，掉电后定义的内容不会丢失
368,5.14.4,微机型中央信号装置能完成配变电站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。此信号装置亦可与直流屏配套。微机型中央信号装置一般具备下列功能：3可记忆最近发生的事件，并按时间先后自动排序
369,5.14.4,微机型中央信号装置能完成配变电站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。此信号装置亦可与直流屏配套。微机型中央信号装置一般具备下列功能：4可通过通信接口将现场实际信息及时传给远程终端机
370,5.14.4,微机型中央信号装置能完成配变电站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。此信号装置亦可与直流屏配套。微机型中央信号装置一般具备下列功能：5需有触摸式按键及高清晰度显示屏以方便地实现人机对话。
371,5.14.5,采用变电站综合自动化系统时，在其后台机或集控中心的监控机上都可完成变电所的所有报警功能。
372,5.14.6,对35kV、20kV或10kV变电所的中央信号装置，可根据当地供电部门的要求，采用上述一种或两种装置的组合构成中央信号系统。
373,5.15.1,测量仪表的设置，应符合下列规定：1电测量装置的配置应正确反映电力装置的电气运行参数，如需要，还应正确反映电力装置的绝缘状况。2电测量仪表的设置应符合现行国家标准《用能单位能源计量器具配备和管理通则》GB17167。3电测量装置宜包括计算机监控系统的测量部分、常用电测量仪表以及其他数字式综合保护装置的测量部分。4电测量装置可采用直接仪表测量、一次仪表测量或二次仪表测量。5电测量装置的准确度等级要求不应低于表5.15.1-1的规定。表5.15.1-1电测量装置的准确度等级要求电测量装置类型名称准确度(级)计算机监控系统的测量部分(交流采样)误差不大于0.5%常用电测量仪表、综合保护装置中的测量部分指针式交流仪表1.51.0(经变送器二次测量)1.5数字式仪表0.5记录型仪表应满足测量对象的准确度要求6交流回路指示仪表的综合准确度不应低于2.5级，直流回路指示仪表的综合准确度不应低于1.5级，接于电测量变送器二次侧仪表的准确度不应低于1.0级。用于电测量装置的电流、电压互感器及附件、配件的准确度不应低于表5.15.1-2的规定。表5.15.1-2电测量装置电流、电压互感器及附件、配件准确度要求(级)电测量装置准确度附件、配件准确度电流、电压互感器变送器分流器0.50.50.50.51.00.50.50.51.51.00.50.52.51.00.50.57指针式测量仪表测量范围的选择，宜保证电力设备额定值指示在仪表标度尺的2/3处。有可能过负荷运行的电力设备和回路，测量仪表宜选用过负荷仪表。8多个同类型电力设备和回路的电测量可采用选择测量方式。9无功补偿装置的测量仪表量程应满足设备允许通过的最大电流和允许耐受的最高电压的要求。并联电容器组的电流测量应按并联电容器组持续通过的电流为其额定电流的1.3倍设计。10计算机监控系统中的测量部分、数字式综合保护装置中的测量部分，当其精度满足要求时，可取代相应的常用电测量仪表。11直接仪表测量中配置的电测量装置，应满足相应一次回路动热稳定的要求。
374,5.15.2,电流测量应符合下列规定：1下列回路应测量交流电流：1))配电变压器回路
375,5.15.2,电流测量应符合下列规定：2))无功补偿装置
376,5.15.2,电流测量应符合下列规定：3))柴油发电机接至低压应急段进线及交流不间断电源装置的进线回路
377,5.15.2,电流测量应符合下列规定：4)35kV、20kV或10kV和1kV及以下的供配电干线
378,5.15.2,电流测量应符合下列规定：5)母线联络和母线分段断路器回路
379,5.15.2,电流测量应符合下列规定：6)55kW及以上的电动机
380,5.15.2,电流测量应符合下列规定：7)根据使用要求，需监测交流电流的其他回路。2三相电流基本平衡的回路，可采用一只电流表测量其中一相电流。下列装置及回路应采用三只电流表分别测量三相电流：1))无功补偿装置
381,5.15.2,电流测量应符合下列规定：2))配电变压器低压侧总电流
382,5.15.2,电流测量应符合下列规定：3))三相负荷不平衡幅度较大的1kV及以下的配电线路。3下列回路应测量直流电流：1))蓄电池组
383,5.15.2,电流测量应符合下列规定：2)充电回路
384,5.15.2,电流测量应符合下列规定：3
385,5.15.2,电流测量应符合下列规定：4)根据使用要求，需监测直流电流的其他装置及回路。
386,5.15.3,电压测量和绝缘监测应符合下列规定：1交流系统的各段母线，应测量交流电压。2中性点不接地系统及低电阻接地系统的母线和回路，应监测交流系统的绝缘。3中性点不接地系统及低电阻接地系统的母线，宜测量母线的一个线电压和监测绝缘的三个相电压。4应急柴油发电机定子回路的绝缘监测，可采用测量发电机电压互感器剩余电压绕组的零序电压方式，也可采用测量发电机的三个相电压方式。5下列回路应测量直流电压：1)直流系统的各段母线
387,5.15.3,电压测量和绝缘监测应符合下列规定：2))蓄电池组
388,5.15.3,电压测量和绝缘监测应符合下列规定：3)充电回路
389,5.15.3,电压测量和绝缘监测应符合下列规定：4))整流装置
390,5.15.3,电压测量和绝缘监测应符合下列规定：5
391,5.15.3,电压测量和绝缘监测应符合下列规定：2))重要电力整流装置的输出回路。7直流系统应装设直接测量绝缘电阻值的绝缘监测装置，其测量准确度等级不应低于1.5级。
392,5.15.4,功率测量应符合下列规定：1下列回路应测量有功功率：1)变压器的高压侧
393,5.15.4,功率测量应符合下列规定：2))35kV、20kV或10kV配电线路。2下列回路应测量无功功率：1))35kV、20kV或10kV配电线路
394,5.15.4,功率测量应符合下列规定：2)低压并联电容器组。
395,5.15.5,谐波监测应符合下列规定：1在谐波监测点，宜装设谐波电压和谐波电流测量仪表。谐波监测点应结合谐波源的分布布置，并应覆盖各个供电电压等级。2下列回路宜设置谐波监测点：1)35kV、20kV或10kV无功补偿装置所连接母线的谐波电压
396,5.15.5,谐波监测应符合下列规定：2)向谐波源用户供电的线路送电端
397,5.15.5,谐波监测应符合下列规定：3))一条供电线路上接有两个及以上不同部门的谐波源用户时，谐波源用户受电端
398,5.15.5,谐波监测应符合下列规定：4)其他有必要监测的回路。3用于谐波测量的电流互感器和电压互感器的准确度不宜低于0.5级。4谐波测量的次数不应少于15次。5谐波电流和电压的测量可采用数字式仪表，测量仪表的准确度不宜低于1.0级。
399,5.16.1,电能计量装置的设置应符合下列规定：1电能计量装置应满足供电、用电准确计量的要求。2电能计量装置应按其计量对象的重要程度和计量电能的多少分类，并应符合下列规定：1)月平均用电量5000MWh及以上或变压器容量为10MVA及以上的高压计费用户，应采用I类电能计量装置
400,5.16.1,电能计量装置的设置应符合下列规定：2)月平均用电量1000MWh及以上或变压器容量为2MVA及以上的高压计费用户，应采用Ⅱ类电能计量装置
401,5.16.1,电能计量装置的设置应符合下列规定：3)月平均用电量100MWh以上或负荷容量为315kVA及以上的计费用户，以及无功补偿装置的电能计量装置，应采用Ⅲ类电能计量装置
402,5.16.1,电能计量装置的设置应符合下列规定：4)负荷容量为315kVA以下的计费用户，应采用IV类电能计量装置
403,5.16.1,电能计量装置的设置应符合下列规定：5))单相电力用户计费用电能计量装置，应采用V类电能计量装置。3电能计量装置的准确度不应低于表5.16.1的规定。表5.16.1电能计量装置的准确度要求电能计量装置类别准确度(级)有功电能表无功电能表电压互感器电流互感器I类0.2S2.00.20.2SⅡ类0.5S2.00.20.2SⅢ类1.02.00.50.5SIV类2.02.00.50.5SV类2.00.5S4执行功率因数调整电费的用户，应装设具有计量有功电能、感性和容性无功电能功能的电能计量装置
404,5.16.1,电能计量装置的设置应符合下列规定：按最大需量计收基本电费的用户应装设具有最大需量功能的电能表
405,5.16.1,电能计量装置的设置应符合下列规定：实行分时电价的用户应装设复费率电能表或多功能电能表。5中性点不接地系统及低电阻接地系统的电能计量装置宜采用三相三线的接线方式。照明变压器、照明与动力共用的变压器以及三相负荷不平衡率大于10%的电力用户线路，应采用三相四线的接线方式。6应选用过载4倍及以上的电能表。经电流互感器接入的电能表，标定电流不宜超过电流互感器额定二次电流的30%(对S级为20%)
406,5.16.1,电能计量装置的设置应符合下列规定：负荷电流为50A以上时，宜采用经电流互感器接入式的接线方式。
407,5.16.2,电能计量仪表的设置应符合下列规定：1下列装置及回路应装设有功电能表：1
408,5.16.2,电能计量仪表的设置应符合下列规定：2))用电单位的有功电量计量点
409,5.16.2,电能计量仪表的设置应符合下列规定：3))需要进行技术经济考核的电动机
410,5.16.2,电能计量仪表的设置应符合下列规定：4)根据技术经济考核和节能管理的要求，需计量有功电量的其他装置及回路。2下列装置及回路应装设无功电能表：1)无功补偿装置
411,5.16.2,电能计量仪表的设置应符合下列规定：2))用电单位的无功电量计量点
412,5.16.2,电能计量仪表的设置应符合下列规定：3))根据技术经济考核和节能管理的要求，需计量无功电量的其他装置及回路。3计费用的专用电能计量装置，宜设置在供用电设施的产权分界处，并应按供电企业对不同计费方式的规定确定。
413,6.1.1,本节可适用于民用建筑自身供电需要，发电机额定电压为10kV及以下自备应急柴油发电机组和备用柴油发电机组的工程设计。
414,6.1.2,自备应急柴油发电机组和备用柴油发电机组的机房设计应符合下列规定：1机房宜布置在建筑的首层、地下室、裙房屋面。当地下室为三层及以上时，不宜设置在最底层，并靠近变电所设置。机房宜靠建筑外墙布置，应有通风、防潮、机组的排烟、消声和减振等措施并满足环保要求。2机房宜设有发电机间、控制室及配电室、储油间、备品备件储藏间等。当发电机组单机容量不大于1000kW或总容量不大于1200kW时，发电机间、控制室及配电室可合并设置在同一房间。3发电机间、控制室及配电室不应设在厕所、浴室或其他经常积水场所的正下方或贴邻。4民用建筑内的柴油发电机房，应设置火灾自动报警系统和自动灭火设施。
415,6.1.3,自备应急柴油发电机组和备用柴油发电机组的选择应符合下列规定：1机组容量与台数应根据应急或备用负荷大小以及单台电动机最大启动容量等综合因素确定。当应急或备用负荷较大时，可采用多机并列运行，应急柴油发电机组并机台数不宜超过4台，备用柴油发电机组并机台数不宜超过7台。额定电压为230V/400V的机组并机后总容量不宜超过3000kW。当受并机条件限制时，可实施分区供电。2方案及初步设计阶段，应急柴油发电机组容量可按配电变压器总容量的10%～20%进行估算。施工图设计阶段，宜按下列方法计算的最大容量确定：1)按需要供电的稳定负荷来计算发电机容量
416,6.1.3,自备应急柴油发电机组和备用柴油发电机组的选择应符合下列规定：2))按最大的单台电动机或成组电动机启动的需要，计算发电机容量
417,6.1.3,自备应急柴油发电机组和备用柴油发电机组的选择应符合下列规定：3)按启动电动机时，发电机母线允许电压降计算发电机容量。3备用柴油发电机组容量的选择，应按工作电源所带全部容量或一级二级负荷容量确定。4当有电梯负荷时，在全电压启动最大容量笼型电动机情况下，发电机母线电压不应低于额定电压的80%
418,6.1.3,自备应急柴油发电机组和备用柴油发电机组的选择应符合下列规定：当无电梯负荷时，其母线电压不应低于额定电压的75%。当条件允许时，电动机可采用降压启动方式。5当多台机组需要并机时，应选择型号、规格和特性相同的机组和配套设备。6宜选用高速柴油发电机组和无刷励磁交流同步发电机，配自动电压调整装置。选用的机组应装设快速自启动装置和电源自动切换装置。7当发电机房设置不能满足周边环境噪声要求时，宜选择自带消声处理装置的发电机组。8柴油发电机组的单机容量，额定电压为3kV～10kV时不宜超过2400kW
419,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：1机房设备布置应符合机组运行工艺要求。2机组布置应符合下列要求：1)机组宜横向布置
420,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：2))机房与控制室、配电室贴邻布置时，发电机出线端与电缆沟宜布置在靠控制室、配电室侧
421,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：3))机组之间、机组外廊至墙的净距应满足设备运输、就地操作、维护检修或布置附属设备的需要，有关尺寸不宜小于表6.1.4的规定，如图所示。表6.1.4机组之间及机组外廓与墙壁的最小净距(m)容量(kW)项目64以下75~150200~400500~15001600~20002100~2400机组操作面a1.51.51.51.5～2.02.0～2.22.2机组背面b1.51.51.51.82.02.0柴油机端C0.70.71.01.0～1.51.51.5机组间距d1.51.51.51.5～2.02.0～2.32.3发电机端e1.51.51.51.81.8～2.22.2机房净高h2.53.03.04.0～5.05.0～5.55.5注：当机组按水冷却方式设计时，柴油机端距离可适当缩小
422,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：当机组需要做消声工程时，尺寸应另外考虑。图机组布置3辅助设备宜布置在柴油机侧或靠机房侧墙。4不同电压等级的发电机组可设置在同一发电机房内，当机组超过两台时，宜按相同电压等级相对集中设置。5机组热风管设置应符合下列要求：1
423,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：2))热风管与柴油机散热器连接处，应采用软接头
424,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：3
425,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：4)热风出口不宜设在主导风向一侧，当有困难时，应增设挡风墙
426,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：5))当机组设在地下层，热风管无法平直敷设引出时，其热风管弯头不宜超过两处，且应计算风管的阻力损失。6机组排烟管的敷设应符合下列要求：1)每台柴油机的排烟管应单独引至排烟道，宜架空敷设，也可敷设在地沟中
427,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：排烟管弯头不宜过多，且能自由位移
428,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：水平敷设的排烟管至排烟道宜设0.3%～0.5%的坡度，并应在排烟管最低点装排污阀
429,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：2)排烟管的室内部分采用架空敷设时，应敷设隔热保护层
430,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：3)机组的排烟阻力不应超过柴油机的背压要求，当排烟管较长时，应采用自然补偿段，并加大排烟管直径
431,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：当无条件设置自然补偿段时，应装设补偿器
432,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：4)排烟管与柴油机排烟口连接处应装设弹性波纹管
433,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：5))排烟管过墙应加保护套，伸出屋面时，出口端应加装防雨帽
434,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：6)非增压柴油机应在排烟管装设消声器
435,6.1.4,机组应设置在专用机房内，机房设备的布置应符合下列规定：两台柴油机不应共用一个消声器，消声器应单独固定。7机房设计时应采取机组消声及机房隔声综合治理措施，治理后环境噪声应符合现行国家标准《声环境质量标准》GB3096的相关规定。
436,6.1.5,机房配电线缆选择及敷设应符合下列规定：1机房、储油间采用的电力电缆或绝缘电线宜按多油污、潮湿环境选择
437,6.1.5,机房配电线缆选择及敷设应符合下列规定：2发电机配电屏的引出线宜采用耐火型铜芯电缆、耐火型母线槽或矿物绝缘电缆
438,6.1.5,机房配电线缆选择及敷设应符合下列规定：3控制线路、测量线路、励磁线路应选择铜芯控制电缆或铜芯电线
439,6.1.5,机房配电线缆选择及敷设应符合下列规定：4控制线路、励磁线路宜穿钢导管埋地敷设或沿桥架架空敷设
440,6.1.5,机房配电线缆选择及敷设应符合下列规定：电力配线宜采用电缆沿电缆沟敷设或沿桥架架空敷设
441,6.1.5,机房配电线缆选择及敷设应符合下列规定：5当设电缆沟时，沟内应有排水和排油措施。
442,6.1.6,附属设备的控制方式应符合下列规定：1附属设备电动机的控制方式应与机组控制方式一致
443,6.1.6,附属设备的控制方式应符合下列规定：2柴油机冷却水泵宜采用就地控制和随机组运行联动控制
444,6.1.6,附属设备的控制方式应符合下列规定：3高位油箱供油泵宜采用就地控制或液位控制器进行自动控制。
445,6.1.7,控制室的布置应符合下列规定：1控制室的位置应便于观察、操作和调度，通风应良好，进出线应方便。2控制室内不应有与其无关的管道通过，亦不应安装无关设备。3控制室内控制屏(台)的安装距离和通道宽度应符合下列规定：1))控制屏正面操作宽度，单列布置时，不宜小于1.5m
446,6.1.7,控制室的布置应符合下列规定：双列布置时，不宜小于2.0m
447,6.1.7,控制室的布置应符合下列规定：2))离墙安装时，屏后维护通道不宜小于0.8m。4当控制室的长度大于7m时，应设有两个出口，出口宜在控制室两端。控制室的门应向外开启。5当不需设控制室时，控制屏和配电屏宜布置在发电机端或发电机侧，其操作维护通道应符合下列规定：1)屏前距发电机端不宜小于2.0m
448,6.1.7,控制室的布置应符合下列规定：2)屏前距发电机侧不宜小于1.5m。
449,6.1.8,发电机组的自启动与并列运行应符合下列规定：1用于应急供电的发电机组平时应处于自启动状态。当市电中断时，低压发电机组应在30s内供电，高压发电机组应在60s内供电。2机组电源不得与市电并列运行，并应有能防止误并网的联锁装置。3当市电恢复正常供电后，应能自动切换至正常电源，机组能自动退出工作，并延时停机。4为了避免防灾用电设备的电动机同时启动而造成柴油发电机组熄火停机，用电设备应具有不同延时，错开启动时间。重要性相同时，宜先启动容量大的负荷。5自启动机组的操作电源、机组预热系统、燃料油、润滑油、冷却水以及室内环境温度等均应保证机组随时启动。水源及能源必须具有独立性，不应受市电停电的影响。6自备柴油发电机组自启动宜采用电启动方式，电启动设备宜按下列要求设置：1)电启动用蓄电池组电压宜为12V或24V
450,6.1.8,发电机组的自启动与并列运行应符合下列规定：2)蓄电池组宜靠近启动发电机组设置，并应防止油、水浸入
451,6.1.8,发电机组的自启动与并列运行应符合下列规定：3))应设置整流充电设备，其输出电压宜高于蓄电池组的电动势50%
452,6.1.8,发电机组的自启动与并列运行应符合下列规定：4)当连续三次自启动失败，应在控制盘上发出报警信号
453,6.1.8,发电机组的自启动与并列运行应符合下列规定：5))应自动控制机组的附属设备，自动转换冷却方式和通风方式。
454,6.1.9,发电机组的中性点工作制应符合下列规定：11kV及以下发电机中性点接地应符合下列要求：1)只有单台机组时，发电机中性点应直接接地，机组的接地形式宜与低压配电系统接地形式一致
455,6.1.9,发电机组的中性点工作制应符合下列规定：2)当多台机组并列运行时，每台机组的中性点均应经刀开关或接触器接地。23kV～10kV发电机组的接地方式宜采用中性点经低电阻接地或不接地方式
456,6.1.9,发电机组的中性点工作制应符合下列规定：经低电阻接地的系统中，当多台发电机组并列运行时，每台机组均宜配置接地电阻。
457,6.1.10,储油设施的设置应符合下列规定：1当燃油来源及运输不便或机房内机组较多、容量较大时，宜在建筑物主体外设置不大于15m3的储油罐
458,6.1.10,储油设施的设置应符合下列规定：2机房内应设置储油间，其总储存量不应超过1m3
459,6.1.10,储油设施的设置应符合下列规定：3日用燃油箱宜高位布置，出油口宜高于柴油机的高压射油泵
460,6.1.10,储油设施的设置应符合下列规定：4卸油泵和供油泵可共用，应装设电动和手动各一台，其容量应按最大卸油量或供油量确定
461,6.1.10,储油设施的设置应符合下列规定：5储油设施除应符合本规定外，尚应符合现行国家标准《建筑设计防火规范》GB50016的相关规定。
462,6.1.11,柴油发电机房设计应符合下列规定：1机房应有良好的通风
463,6.1.11,柴油发电机房设计应符合下列规定：2机房面积在50m2及以下时宜设置不少于一个出入口，在50m2以上时宜设置不少于两个出入口，其中一个应满足搬运机组的需要
464,6.1.11,柴油发电机房设计应符合下列规定：门应为向外开启的甲级防火门
465,6.1.11,柴油发电机房设计应符合下列规定：发电机间与控制室、配电室之间的门和观察窗应采取防火、隔声措施，门应为甲级防火门，并应开向发电机间
466,6.1.11,柴油发电机房设计应符合下列规定：3储油间应采用防火墙与发电机间隔开
467,6.1.11,柴油发电机房设计应符合下列规定：当必须在防火墙上开门时，应设置能自行关闭的甲级防火门
468,6.1.11,柴油发电机房设计应符合下列规定：4当机房噪声控制达不到现行国家标准《声环境质量标准》GB3096的规定时，应做消声、隔声处理
469,6.1.11,柴油发电机房设计应符合下列规定：5机组基础应采取减振措施，当机组设置在主体建筑内或地下层时，应防止与房屋产生共振
470,6.1.11,柴油发电机房设计应符合下列规定：6柴油机基础宜采取防油浸的设施，可设置排油污沟槽，机房内管沟和电缆沟内应有0.3%的坡度和排水、排油措施
471,6.1.11,柴油发电机房设计应符合下列规定：7机房各工作房间的耐火等级与火灾危险性类别应符合表6.1.11的规定。表6.1.11机房各工作房间耐火等级与火灾危险性类别名称火灾危险性类别耐火等级发电机间丙一级控制室与配电室戊二级储油间丙一级8机房设置在高层建筑物内时，机房内应有足够的新风进口及合理的排烟道位置。机房排烟应采取防止污染大气措施，并应避开居民敏感区，排烟口宜内置排烟道至屋顶。9机房进风口宜设在正对发电机端或发电机端两侧，进风口面积不宜小于柴油机散热器面积的1.6倍。10当机房设置在裙房屋面时，应符合下列规定：1))机房所在屋面至地面应设置输油管道
472,6.1.11,柴油发电机房设计应符合下列规定：输油管宜沿建筑物外墙明敷或经专用竖井至地面输油接口
473,6.1.11,柴油发电机房设计应符合下列规定：输油管专用竖井宜沿建筑物外墙设置，且不宜采用全封闭形式
474,6.1.11,柴油发电机房设计应符合下列规定：2)输油接口附近应设置户外型单相插座，并预留移动式输油泵操作空间
475,6.1.11,柴油发电机房设计应符合下列规定：3)输油管底部应设手动泄油阀，其下方应设应急泄油池，池内应堆积卵石，且其容量应足以容纳输油管内滞留的柴油。
476,6.1.12,柴油发电机房接地与通信应符合下列规定：1机房内的接地，宜采用共用接地
477,6.1.12,柴油发电机房接地与通信应符合下列规定：2燃油系统的设备与管道应采取防静电接地措施
478,6.1.12,柴油发电机房接地与通信应符合下列规定：3控制室与值班室应设通信电话，并应设消防专用电话分机。
479,6.1.13,柴油发电机房给水排水专业应符合下列要求：1柴油机的冷却水水质，应符合机组运行技术条件要求
480,6.1.13,柴油发电机房给水排水专业应符合下列要求：2柴油机采用闭式循环冷却系统时，应设置膨胀水箱，其装设位置应高于柴油机冷却水的最高水位
481,6.1.13,柴油发电机房给水排水专业应符合下列要求：3冷却水泵应为一机一泵，当柴油机自带水泵时，宜设1台备用泵
482,6.1.13,柴油发电机房给水排水专业应符合下列要求：4当机组采用分体散热系统时，分体散热器应带有补充水箱
483,6.1.13,柴油发电机房给水排水专业应符合下列要求：5机房内应设有洗手盆和落地洗涤槽。
484,6.1.14,柴油发电机房供暖通风专业应符合下列要求：1宜利用自然通风排除发电机房内的余热，当不能满足温度要求时，应设置机械通风装置
485,6.1.14,柴油发电机房供暖通风专业应符合下列要求：2当机房设置在高层民用建筑的地下层时，应设置防烟、排烟、防潮及补充新风的设施
486,6.1.14,柴油发电机房供暖通风专业应符合下列要求：3机房各房间温湿度要求宜符合表6.1.14的规定
487,6.1.14,柴油发电机房供暖通风专业应符合下列要求：表6.1.14机房各房间温湿度要求房间名称冬季夏季温度(℃湿度(%)温度(℃)湿度(%机房(就地操作)15～3030～6030～3540～75机房(隔室操作、自动化)5～3030～60≤37≤75控制室及配电室16～18≤7528～30≤75值班室16～20≤75≤28≤754安装自启动机组的机房，应满足机组自启动温度要求
488,6.1.14,柴油发电机房供暖通风专业应符合下列要求：当环境温度达不到启动要求时，应采用局部或整机预热措施
489,6.1.14,柴油发电机房供暖通风专业应符合下列要求：在湿度较高的地区，应考虑防结露措施。
490,6.2.1,本节可适用于应急电源装置(EPS)作为应急照明系统备用电源时的选择和配电设计。
491,6.2.2,EPS的选择和配电设计应符合下列规定：1EPS应按负荷性质、负荷容量及备用供电时间等要求选择。2电感性和混合性的照明负荷宜选用交流制式的EPS
492,6.2.2,EPS的选择和配电设计应符合下列规定：纯阻性及交、直流共用的照明负荷宜选用直流制式的EPS。3EPS的额定输出功率不应小于所连接的应急照明负荷总容量的1.3倍。4EPS的蓄电池初装容量应按疏散照明时间的3倍配置，有自备柴油发电机组时EPS的蓄电池初装容量应按疏散照明时间的1倍配置。5EPS单机容量不应大于90kVA。6EPS的切换时间，应满足下列要求：1)用作安全照明电源装置时，不应大于0.25s
493,6.2.2,EPS的选择和配电设计应符合下列规定：2))用作人员密集场所的疏散照明电源装置时，不应大于0.25s
494,6.2.2,EPS的选择和配电设计应符合下列规定：3))用作备用照明电源装置时，不应大于5s
495,6.2.2,EPS的选择和配电设计应符合下列规定：金融、商业交易场所不应大于1.5s
496,6.2.2,EPS的选择和配电设计应符合下列规定：4))当需要满足金属卤化物灯或HID气体放电灯的电源切换要求时，EPS的切换时间不应大于3ms。7当负荷过载为额定负荷的120%时，EPS应能长期工作。8EPS的逆变工作效率应大于90%。
497,6.3.1,本节可适用于不间断电源装置(UPS)的选择和配置。
498,6.3.2,符合下列情况之一时，应设置UPS:1当用电负荷不允许中断供电时
499,6.3.2,符合下列情况之一时，应设置UPS:1当用电负荷不允许中断供电时;2允许中断供电时间为毫秒级的重要场所的应急备用电源。：2允许中断供电时间为毫秒级的重要场所的应急备用电源。
500,6.3.3,UPS的选择，应按负荷性质、负荷容量、允许中断供电时间等要求确定，并应符合下列规定：1UPS宜用于电容性和电阻性负荷
501,6.3.3,UPS的选择，应按负荷性质、负荷容量、允许中断供电时间等要求确定，并应符合下列规定：2为信息网络系统供电时，UPS的额定输出功率应大于信息网络设备额定功率总和的1.2倍，对其他用电设备供电时，其额定输出功率应为最大计算负荷的1.3倍
502,6.3.3,UPS的选择，应按负荷性质、负荷容量、允许中断供电时间等要求确定，并应符合下列规定：3当选用两台UPS并列供电时，每台UPS的额定输出功率应大于信息网络设备额定功率总和的1.2倍
503,6.3.3,UPS的选择，应按负荷性质、负荷容量、允许中断供电时间等要求确定，并应符合下列规定：4UPS的蓄电池组容量应由用户根据具体工程允许中断供电时间的要求选定
504,6.3.3,UPS的选择，应按负荷性质、负荷容量、允许中断供电时间等要求确定，并应符合下列规定：5UPS的工作制，宜按连续工作制考虑。
505,6.3.4,当UPS容量较大时，宜在电源侧采取高次谐波的治理措施。
506,6.3.5,UPS的交流输入端可配置输入滤波器，并应符合下列规定：1满载负荷时，输入电流畸变率(THDi)宜小于5%
507,6.3.5,UPS的交流输入端可配置输入滤波器，并应符合下列规定：2半载负荷时，输入电流畸变率(THDi)宜小于7%
508,6.3.6,UPS的输出电压波形应为连续的正弦波，并应符合下列规定：1满载线性负荷时，电压畸变率(THDu)应小于或等于2%
509,6.3.6,UPS的输出电压波形应为连续的正弦波，并应符合下列规定：2满载非线性负荷时，电压畸变率(THDu)应小于或等于4%。
510,6.3.7,当UPS输出端的隔离变压器为TN-S、TT接地形式时，中性点应接地。
511,6.3.8,大容量UPS应具有标准通信接口，并应对第三方软件开放。
512,6.3.9,大容量UPS宜具有对每节蓄电池监测的功能，并能在监视屏上显示。
513,6.3.10,UPS宜分区域相对集中设置。
514,6.3.11,当UPS的输入电源直接由自备柴油发电机组提供时，其与柴油发电机容量的配比不宜小于1:1.2。蓄电池初装容量的供电时间不宜小于15min。
515,7.1.1,本章可适用于民用建筑工频交流电压1000V及以下的低压配电设计。
516,7.1.2,低压配电系统的设计应根据工程的种类、规模、负荷性质、容量及可能的发展等综合因素确定，对于重要工程宜采用智能配电系统。
517,7.1.3,确定低压配电系统时，应符合下列要求：1供电可靠、保证电能质量和减少电能损耗
518,7.1.3,确定低压配电系统时，应符合下列要求：2系统接线简单可靠并具有一定灵活性
519,7.1.3,确定低压配电系统时，应符合下列要求：3保证人身、财产、操作安全及检修方便。
520,7.1.4,低压配电系统的设计应符合下列规定：1配电变压器二次侧至用电设备之间的低压配电级数不宜超过三级
521,7.1.4,低压配电系统的设计应符合下列规定：2各级低压配电箱(柜)宜根据未来发展预留备用回路
522,7.1.4,低压配电系统的设计应符合下列规定：3由建筑物外引入的低压电源线路，应在总配电箱(柜)的受电端装设具有隔离和保护功能的电器
523,7.1.4,低压配电系统的设计应符合下列规定：4变电所引入的专用回路，在受电端可装设不带保护功能的隔离电器
524,7.1.4,低压配电系统的设计应符合下列规定：对于树干式供电系统的配电回路，各受电端均应装设带隔离和保护功能的电器。
525,7.1.5,低压配电设计除应符合本标准外，尚应符合现行国家标准《低压配电设计规范》GB50054的规定。
526,7.2.1,多层民用建筑的低压配电系统应符合下列规定：1低压电源进线宜采用电缆并埋地敷设，进线处应设置总柜)
527,7.2.1,多层民用建筑的低压配电系统应符合下列规定：2照明、电力、消防及其他防灾用电负荷，宜分别自成配电系统
528,7.2.1,多层民用建筑的低压配电系统应符合下列规定：3当用电负荷较大或用电负荷较重要时，应设置低压配电室，并宜从低压配电室以放射式配电
529,7.2.1,多层民用建筑的低压配电系统应符合下列规定：4由低压配电室至各层配电箱或分配电箱，宜采用树干式或放射与树干相结合的混合式配电。
530,7.2.2,高层民用建筑的低压配电系统应符合下列规定：1照明、电力、消防及其他防灾用电负荷应分别自成系统。2用电负荷或重要用电负荷容量较大时，宜从变电所以放射式配电。3高层民用建筑的垂直供电干线，可根据负荷重要程度、负荷大小及分布情况，采用下列方式供电：1)高层公共建筑配电箱的设置和配电回路应根据负荷性质按防火分区划分
531,7.2.2,高层民用建筑的低压配电系统应符合下列规定：2)400A及以上宜采用封闭式母线槽供电的树干式配电
532,7.2.2,高层民用建筑的低压配电系统应符合下列规定：3))400A以下可采用电缆干线以放射式或树干式配电
533,7.2.2,高层民用建筑的低压配电系统应符合下列规定：当为树干式配电时，宜采用预制分支电缆或T接箱等方式引至各配电箱
534,7.2.2,高层民用建筑的低压配电系统应符合下列规定：4)可采用分区树干式配电。
535,7.2.3,超高层民用建筑的低压配电系统除满足本标准第7.2.2条规定外，尚应符合下列规定：1长距离敷设的刚性供电干线，应避免预期的位移引起的损伤
536,7.2.3,超高层民用建筑的低压配电系统除满足本标准第7.2.2条规定外，尚应符合下列规定：2固定敷设的线路与所有重要设备、供配电装置之间的连接应选用可靠的柔性连接
537,7.2.3,超高层民用建筑的低压配电系统除满足本标准第7.2.2条规定外，尚应符合下列规定：3设置在避难层的变电所，其低压配电回路不宜跨越上下避难层
538,7.2.3,超高层民用建筑的低压配电系统除满足本标准第7.2.2条规定外，尚应符合下列规定：4超高层建筑的垂直干线可采用电缆转接封闭式母线入式供电。
539,7.2.4,供避难场所使用的用电设备，应从变电所采用放射式专用线路配电。
540,7.2.5,周期性使用的公共建筑，其内部邻近变电所的低压配电系统之间，宜设置联络线。
541,7.2.6,公共建筑的消防及其他防灾用电设施的供配电要求，应符合本标准第13章的有关规定。
542,7.3.1,特低电压(ELV)作为保护措施包括安全特低电压(SELV)和保护特低电压(PELV)
543,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：1符合现行国家标准《电源电压为1100V及以下的变压器、电抗器、电源装置和类似产品的安全第7部分：安全隔离变压器和内装安全隔离变压器的电源装置的特殊要求和试验》GB19212.7的安全隔离变压器
544,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：2安全等级等同于本条第1款规定的内装安全隔离变压器的电源
545,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：3电化学电源或其他独立于较高电压回路的电源
546,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：4符合安全标准的电子设备，该电子设备即使内部发生故障，其输出电压也不超过交流50V
547,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：或允许该电子设备故障时输出较高电压，但能保证人体触及带电部分或当带电部分与外露可导电部分间发生故障时，其端电压能立即降至小于交流50V
548,7.3.2,符合下列要求之一的设备，可作为特低电压(ELV)配电系统的电源：5低压供电的移动式电源。
549,7.3.3,特低电压配电应符合下列规定：1安全特低电压和保护特低电压的配电回路应满足下列要求：配电回路的带电部分与其他SELV或PELV回路之间应具有基本绝缘
550,7.3.3,特低电压配电应符合下列规定：与其他非特低压回路带电部分之间可采用双重绝缘或加强绝缘做保护隔离，也可采用基本绝缘加上按其中最高电压设置的保护屏蔽
551,7.3.3,特低电压配电应符合下列规定：2))当采用安全特低电压配电时，回路的带电部分与地之间应具有基本绝缘，其外露可导电部分不得与地、保护导体以及其他回路的外露可导电部分做电气连接
552,7.3.3,特低电压配电应符合下列规定：3)安全特低电压回路的外露可导电部分有可能与其他回路的外露可导电部分接触时，其电击防护除依靠SELV保护外，还应依靠与SELV回路接触的其他回路外露可导电部分的电击防护措施来保护
553,7.3.3,特低电压配电应符合下列规定：4)当采用保护特低电压配电时，回路和由保护特低电压回路供电的设备外露可导电部分应接地。2特低电压的回路布线系统与具有基本绝缘的其他回路带电部分之间的保护分隔应采取下列措施之一：回路导线除应具有基本绝缘外，还应具有绝缘护套或应将其置于非金属护套或绝缘外壳(外护物)内
554,7.3.3,特低电压配电应符合下列规定：2))回路应用接地的金属护套或接地的金属屏蔽物与电压高于交流50V的回路的导体隔开
555,7.3.3,特低电压配电应符合下列规定：3))回路导体可与高于交流50V的回路导体共用一根多芯电缆或导体组，但回路导体应按其中最高的电压加以绝缘
556,7.3.3,特低电压配电应符合下列规定：4))将SELV和PELV回路与其他回路拉开距离。3特低电压系统的插头及插座应符合下列要求：1))插头应不能插入其他电压系统的插座内
557,7.3.3,特低电压配电应符合下列规定：2)插座应不能被其他电压系统的插头插入
558,7.3.3,特低电压配电应符合下列规定：3)SELV系统的插头和插座不应具有保护接地线的接点。
559,7.3.4,当安全特低电压和保护特低电压回路的标称电压超过交流25V或电气设备被液体浸没时，应采取下列保护措施之一：1带电部分应完全用绝缘层覆盖，且只有采取破坏性手段才能除去该绝缘层
560,7.3.4,当安全特低电压和保护特低电压回路的标称电压超过交流25V或电气设备被液体浸没时，应采取下列保护措施之一：2符合《低压电气装置第4-41部分：安全防护电击防护》GB/T16895.21-2011附录A中第A.2节要求的遮拦或外护物。
561,7.3.5,在干燥的环境内，下列情况的特低电压配电系统可不设基本保护：1标称电压不超过交流25V的SELV系统
562,7.3.5,在干燥的环境内，下列情况的特低电压配电系统可不设基本保护：2标称电压不超过交流25V的PELV系统，并且外露可导电部分和带电部分由保护接地导体连接至总接地端子
563,7.3.5,在干燥的环境内，下列情况的特低电压配电系统可不设基本保护：3标称电压不超过12V的其他任何情况。7.4导体选择
564,7.4.1,低压配电导体选择应符合下列规定：1电线、电缆及母线的材质可选用铜或铝合金。2消防负荷、导体截面积在10mm2及以下的线路应选用铜芯。3民用建筑的下列场所应选用铜芯导体：1)火灾时需要维持正常工作的场所
565,7.4.1,低压配电导体选择应符合下列规定：2))移动式用电设备或有剧烈振动的场所
566,7.4.1,低压配电导体选择应符合下列规定：3)对铝有腐蚀的场所
567,7.4.1,低压配电导体选择应符合下列规定：4))易燃、易爆场所
568,7.4.1,低压配电导体选择应符合下列规定：5)有特殊规定的其他场所。4非消防负荷线缆的绝缘类型及燃烧性能选择应符合本标准第13.9节的规定。5绝缘导体应符合工作电压的要求，室内敷设塑料绝缘电线不应低于0.45kV/0.75kV
569,7.4.2,低压配电导体截面积的选择应符合下列要求：1导体的载流量不应小于预期负荷的最大计算电流和按保护条件所确定的电流，并应按敷设方式和环境条件进行修正
570,7.4.2,低压配电导体截面积的选择应符合下列要求：2线路电压损失不应超过规定的允许值
571,7.4.2,低压配电导体截面积的选择应符合下列要求：3导体应满足动稳定与热稳定的要求
572,7.4.2,低压配电导体截面积的选择应符合下列要求：4导体最小截面积应满足机械强度的要求，配电线路每一相导体截面积不应小于表7.4.2的规定。表7.4.2导体最小允许截面积布线系统型式线路用途导体最小截面积(mm2)铜铝/铝合金固定敷设的电缆和绝缘电线电力和照明线路1.510信号和控制线路0.5固定敷设的裸导体电力(供电)线路1016信号和控制线路4软导体及电缆的连接任何用途0.75特殊用途的特低压电路0.75注：特低压照明应按现行国家标准《建筑物电气装置第7-715部分：特殊装置或场所的要求特低电压照明装置》GB/T16895.30的有关规定确定。
573,7.4.3,导体敷设的环境温度与载流量校正系数应符合下列规定：1当沿敷设路径各部分的散热条件不相同时，电缆载流量应按最不利的部分选取。2导体敷设处的环境温度，应满足下列规定：1))对于直接敷设在土壤中的电缆，应采用埋深处历年最热月的平均地温
574,7.4.3,导体敷设的环境温度与载流量校正系数应符合下列规定：2)敷设在室外空气中或电缆沟中时，应采用敷设地区最热月的日最高温度平均值
575,7.4.3,导体敷设的环境温度与载流量校正系数应符合下列规定：3)敷设在室内空气中时，应采用敷设地点最热月的日最高温度平均值，有机械通风的应采用通风设计温度
576,7.4.3,导体敷设的环境温度与载流量校正系数应符合下列规定：4)敷设在室内电缆沟和无机械通风的电缆竖井中时，应采用敷设地点最热月的日最高温度平均值加5℃。3导体的允许载流量，应根据敷设处的环境温度进行校正，校正系数应按现行国家标准《低压电气装置第5-52部分：电气设备的选择和安装布线系统》GB/T16895.6的有关规定确定。4当土壤热阻系数与载流量对应的热阻系数不同时，敷设在土壤中的电缆的载流量应进行校正，其校正系数应按现行国家标准《低压电气装置第5-52部分：电气设备的选择和安装布线系统》GB/T16895.6的有关规定确定。
577,7.4.4,"电缆采用不同敷设方式时，其载流量的校正系数应符合下列规定：1多回路或多根电缆成束敷设的载流量校正系数和多回路直埋电缆的载流量校正系数均应按现行国家标准《低压电气装置	第5-52部分：电气设备的选择和安装布线系统》GB/T16895.6的有关规定确定。2当三相四线制线路中存在谐波电流时，在选择中性导体截面积时应计入谐波电流的影响。当中性导体电流大于相导体电流时，电缆截面积应按中性导体电流选择。当中性导体电流大于相电流133%且按中性导体电流选择电缆截面积时，电缆载流量可不校正。当三相负荷平衡系统中存在谐波电流，4芯或5芯电缆中中性导体和相导体具有相同材料和截面积时，应按表7.4.4确定电缆载流量的校正系数。表7.4.44芯或5芯电缆存在谐波电流时的校正系数相电流中三次谐波分量(%)校正系数按相电流选择截面积按中性导体电流选择截面积0～151.0015～330.8633～450.86>451.00注：相电流的三次谐波分量是三次谐波与基波(一次谐波)的比值，用%表示。"
578,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：1具有下列情况时，中性导体至少应和相导体具有相同截面积：1)单相两线制电路
579,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：2)三相四线电路中，相导体截面积不大于16mm2(铜)或25mm2(铝/铝合金)。2三相四线制电路中，相导体截面积大于16mm2(铜)或25mm2(铝/铝合金)且满足下列全部条件时，中性导体截面积可小于相导体截面积：1)在正常工作时，负荷分配较均衡且谐波电流(包括三次谐波和三次谐波的奇数倍)不超过相电流的15%
580,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：2)对TT或TN系统，在中性导体截面积小于相导体截面积的地方，中性导体上应装设过电流保护，该保护应使相导体断电但不必断开中性导体。注：当中性导体的截面积不小于相导体的截面积，且在中性导体中的电流预期不会超过相导体的电流值时，中性导体上不需要装设过电流保护。在这两种情况下，中性导体应受到短路保护。3保护接地导体截面积的选择，应符合下列规定：1)保护接地导体的截面积，可按照公式()确定，也可按表7.4.5进行选择，并满足本条第3款3)项的要求
581,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：2)当切断时间不超过5s时，满足公式()要求
582,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：()式中：S——保护接地导体的截面积(mm2)
