1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
583,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：I——流过保护电器的可忽略故障点阻抗产生的预期故障电流(A)
584,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：t——保护电器自动切断的动作时间(s)
585,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：k——由保护接地导体、绝缘和其他部分的材料以及初始和最终温度决定的系数，可按现行国家标准《低压电气装置第5-54部分：电气设备的选择和安装接地配置和保护导体》GB/T16895.3附录A的有关规定进行计算和选取。当计算所得截面积尺寸是非标准尺寸时，应采用最接近的较大标准截面积的导体。表7.4.5保护接地导体的最小截面积(mm2)相导体的截面积相应保护接地导体的最小截面积保护接地导体与相导体使用相同材料保护接地导体与相导体使用不同材料S≤16S16<S≤3516S>35注：ki—相导体的k值，根据导体和绝缘材料按现行国家标准《低压电气装置第4-43部分：安全防护过电流保护》GB/T16895.5的相关规定选取
586,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：k2—保护接地导体的k值，按现行国家标准《低压电气装置第5-54部分：电气设备的选择和安装接地配置和保护导体》GB/T16895.3附录A进行计算和选取。3)单独敷设的保护接地导体的截面积，当有防机械损伤保护时，铜导体不应小于2.5mm2
587,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：铝导体不应小于16mm2。无防机械损伤保护时，铜导体不应小于4mm2
588,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：铝导体不应小于16mm2。4当两个或更多个回路共用一根保护接地导体时，其截面积应符合下列规定：1)根据这些回路中遭受最严重的预期故障电流和动作时间确定截面积，并应符合公式()的要求
589,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：2)对应于回路中的最大相导体截面积，应按表7.4.5的规定选择。5TN-C与TN-C-S系统中的保护接地中性导体应满足下列要求：1)应按相导体额定电压加以绝缘
590,7.4.5,中性导体和保护接地导体(PE)截面积的选择应符合下列规定：2)TN-C-S系统中的保护接地中性导体从某点分为中性导体和保护接地导体后，不得再将这些导体互相连接。
591,7.4.6,电气装置外可导电部分，严禁用作保护接地导体(PEN)。
592,7.5.1,低压电器的选择应符合下列规定：1选用的电器应满足下列要求：1)电器的额定电压、额定频率应与所在回路标称电压及标称频率相适应
593,7.5.1,低压电器的选择应符合下列规定：2)电器的额定电流不应小于所在回路的计算电流
594,7.5.1,低压电器的选择应符合下列规定：3))电器应适应所在场所的环境条件
595,7.5.1,低压电器的选择应符合下列规定：4))电器应满足短路条件下的动稳定与热稳定的要求，用于断开短路电流的电器，应满足短路条件下的通断能力。2当维护、测试和检修设备需断开电源时，应设置隔离电器。隔离电器宜采用同时断开电源所有极的多极隔离电器。检修时宜断开与被保护设备最近一级的隔离电器。当隔离电器误操作会造成严重事故时，应采取防止误操作的措施。3隔离电器应符合下列规定：1)断开触头之间的隔离距离应可见或明显采用“闭合”和“断开”标示
596,7.5.1,低压电器的选择应符合下列规定：2))隔离电器应能防止意外闭合
597,7.5.1,低压电器的选择应符合下列规定：3)应采取防止意外断开隔离电器的锁定措施。4隔离电器可采用下列器件：1)多极或单极隔离开关、隔离器
598,7.5.1,低压电器的选择应符合下列规定：2)插头和插座
599,7.5.1,低压电器的选择应符合下列规定：3)熔断器
600,7.5.1,低压电器的选择应符合下列规定：4)连接片
601,7.5.1,低压电器的选择应符合下列规定：5
602,7.5.1,低压电器的选择应符合下列规定：6.)具有隔离功能的断路器。5不得将半导体电器作隔离电器。6功能性开关电器选择应符合下列规定：1
603,7.5.1,低压电器的选择应符合下列规定：2
604,7.5.1,低压电器的选择应符合下列规定：2))半导体通断器件
605,7.5.1,低压电器的选择应符合下列规定：3))断路器
606,7.5.1,低压电器的选择应符合下列规定：4)接触器
607,7.5.1,低压电器的选择应符合下列规定：5
608,7.5.1,低压电器的选择应符合下列规定：6)16A及以下的插头和插座。9多极电器所有极上的动触头应机械联动，并应可靠地同时闭合和断开，仅用于中性导体的触头应在其他触头闭合之前先闭合，在其他触头断开之后才断开。10当多个低压断路器同时装入密闭箱体内时，应根据环境温度、散热条件及断路器的数量、特性等因素，确定降容系数。
609,7.5.2,在TN-C系统中，严禁断开保护接地中性(PEN)导体，且不得装设断开保护接地中性导体的任何电器。
610,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：1电源转换的功能性开关应作用于所有带电导体，且不得使所连接电源并联
611,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：2TN-C-S、TN-S系统中的电源转换开关，应采用切断相导体和中性导体的四极开关
612,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：3有中性导体的IT系统与TT系统之间的电源转换开关，应采用切断相导体和中性导体的四极开关
613,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：4正常供电电源与备用发电机之间的电源转换开关应采用四极开关
614,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：5TT系统中当电源进线有中性导体时应采用四极开关
615,7.5.3,三相四线制系统中四极开关的选用，应符合下列规定：6带有接地故障保护(GFP)功能的断路器应选用四极开关。
616,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：1应根据配电系统的要求，选择高可靠性的ATSE电器，并应满足现行国家标准《低压开关设备和控制设备第6-1部分：多功能电器转换开关电器》GB/T14048.11的有关规定
617,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：2ATSE的转换动作时间宜满足负荷允许的最大断电时间的要求
618,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：3当采用PC级自动转换开关电器时，应能耐受回路的预期短路电流，且ATSE的额定电流不应小于回路计算电流的125%
619,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：4当采用CB级ATSE为消防负荷供电时，所选用的ATSE应具有短路保护和过负荷报警功能，其保护选择性应与上下级保护电器相配合
620,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：5当应急照明负荷供电采用CB级ATSE时，保护选择性应与上下级保护电器相配合
621,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：6宜选用具有检修隔离功能的ATSE
622,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：7ATSE的切换时间应与供配电系统继电保护时间相配合，并应避免连续切换
623,7.5.4,自动转换开关电器(ATSE)的选用应符合下列规定：8ATSE为大容量电动机负荷供电时，应适当调整转换时间，在先断后合的转换过程中保证安全可靠切换。
624,7.5.5,剩余电流保护器的设置应符合下列规定：1应能断开被保护回路的所有带电导体。2保护接地导体(PE线)不应穿过剩余电流保护器的磁回路。3剩余电流保护器的选择，应确保回路正常运行时的自然泄漏电流不致引起剩余电流保护器误动作。4上下级剩余电流保护器之间应有选择性，并可通过额定动作电流值和动作时间的级差来保证。剩余电流的故障发生点应由最近的上一级剩余电流保护器切断电源。5下列设备的配电线路应设置额定剩余动作电流值不大于30mA的剩余电流保护器：1))手持式及移动式用电设备
625,7.5.5,剩余电流保护器的设置应符合下列规定：2))人体可能无法及时摆脱的固定式设备
626,7.5.5,剩余电流保护器的设置应符合下列规定：3
627,7.5.5,剩余电流保护器的设置应符合下列规定：4))家用电器回路或插座回路。6用于电子信息设备、医疗电气设备的剩余电流保护器应采用电磁式
628,7.5.5,剩余电流保护器的设置应符合下列规定：7剩余电流保护器应根据电气回路中的剩余电流波形选择，并应符合下列规定：1)当波形仅含有正弦交流电流时，应选择AC型剩余电流保护器
629,7.5.5,剩余电流保护器的设置应符合下列规定：2)当波形含有脉动直流和正弦交流时，应选择A型剩余电流保护器
630,7.5.5,剩余电流保护器的设置应符合下列规定：3)当波形含有直流、脉动直流和正弦交流电流时，应选择B型剩余电流保护器。
631,7.6.1,低压配电线路的保护应符合下列规定：1低压配电线路应根据不同故障类别和具体工程要求装设短路保护、过负荷保护、过电压及欠电压保护、电弧故障保护，当配电线路发生故障时，保护装置应切断供电电源或发出报警信号，或将状态及故障信息上传
632,7.6.1,低压配电线路的保护应符合下列规定：2低压配电线路采用的上、下级保护电器，其动作宜具有选择性，各级保护电器之间应能协调配合
633,7.6.1,低压配电线路的保护应符合下列规定：对于非重要负荷的保护电器，可采用无选择性切断
634,7.6.1,低压配电线路的保护应符合下列规定：3对电动机、电梯等用电设备配电线路的保护，除应符合本标准规定外，尚应符合现行国家标准《通用用电设备配电设计规范》GB50055的有关规定。
635,7.6.2,配电线路的短路保护应符合下列规定：1短路保护电器的分断能力不应小于保护电器安装处的预期短路电流。2电缆和绝缘导体发生短路时，应在导体绝缘的温度上升到不超过允许限值的时间内切断回路电流，并应符合下列规定：1)当短路持续时间不大于5s时，短路电流使导体绝缘由正常运行的最高允许温度上升到极限温度的时间t
636,7.6.2,配电线路的短路保护应符合下列规定：k---不同导体的温度系数，可按现行国家标准《低压电气装置第4-43部分：安全防护过电流保护》GB/T16895.5进行选取
637,7.6.2,配电线路的短路保护应符合下列规定：S——导体截面积(mm2)
638,7.6.2,配电线路的短路保护应符合下列规定：I——短路电流有效值(方均根值，A)。2)当短路持续时间小于0.1s时，应计入短路电流非周期分量的影响
639,7.6.2,配电线路的短路保护应符合下列规定：当短路持续时间大于5s时应计入散热影响。3当短路保护电器为低压断路器时，被保护线路预期短路电流不应小于低压断路器瞬时或短延时过电流脱扣器整定电流的1.3倍。
640,7.6.3,对于突然断电比过负荷造成损失更大的线路，不应设置过负荷保护。
641,7.6.4,配电线路的过负荷保护应符合下列规定：1过负荷保护电器宜采用反时限特性的保护电器，其分断能力可低于保护电器安装处的短路电流值，但应能承受通过的短路能量，并应符合本标准第7.6.2条的要求。2过负荷保护电器的动作特性应同时满足下列条件：IB≤In≤I?(-1)Iz≤1.45I2(-2)式中：IB——线路的计算电流(A)
642,7.6.4,配电线路的过负荷保护应符合下列规定：In——熔断器熔体额定电流或断路器额定电流或整定电流(A)
643,7.6.4,配电线路的过负荷保护应符合下列规定：I
644,7.6.4,配电线路的过负荷保护应符合下列规定：I2——保证保护电器在约定时间内可靠动作的电流(A)。当保护电器为低压断路器时，I2为约定时间内的约定动作电流
645,7.6.4,配电线路的过负荷保护应符合下列规定：当为熔断器时，I2为约定时间内的约定熔断电流。3对于多根并联导体组成的线路，当采用一台保护电器保护所有导体时，其线路的允许持续载流量(I.)应为每根并联导体的允许持续载流量之和，并应符合下列规定：1)导体的材质、截面积、长度和敷设方式均应相同
646,7.6.4,配电线路的过负荷保护应符合下列规定：2)线路全长内不应有分支线路引出或用作隔离或通断的电器
647,7.6.4,配电线路的过负荷保护应符合下列规定：3)线路布置使并联导体之间的电流分配应均衡。
648,7.6.5,配电线路的过电压及欠电压保护应符合下列规定：1配电线路的大气过电压保护应符合本标准第11章的有关规定
649,7.6.5,配电线路的过电压及欠电压保护应符合下列规定：2对于三相负荷严重不平衡的场所，当电压下降或升高对人员造成危险或造成电气装置和用电设备的损坏时，应装设过、欠电压保护
650,7.6.5,配电线路的过电压及欠电压保护应符合下列规定：3当被保护用电设备的运行方式允许短暂断电或短暂失压而不出现危险时，欠电压保护器可延时动作。
651,7.6.6,配电线路的电弧故障保护电器应符合下列规定：1电弧故障保护电器应符合现行国家标准《电弧故障保护电器(AFDD)的一般要求》GB/T31143的有关规定
652,7.6.6,配电线路的电弧故障保护电器应符合下列规定：2商场、超市以及人员密集场所的照明、插座回路，宜装设电弧故障保护电器
653,7.6.6,配电线路的电弧故障保护电器应符合下列规定：3储存可燃物品的库房的照明、插座回路，宜装设电弧故障保护电器。
654,7.6.7,保护电器的装设位置应符合下列规定：1过负荷保护电器应装设在导体截面积、安装方式或系统结构改变处。当满足下列条件之一时，过负荷保护电器可沿着该布线的路线任意处装设：1)该布线的短路保护符合本标准第7.6.2条的规定
655,7.6.7,保护电器的装设位置应符合下列规定：2))其长度不应超过3m
656,7.6.7,保护电器的装设位置应符合下列规定：2))在配电装置进线的电源端和配电装置的分支回路已设置过负荷保护电器，且保护有效。3短路保护电器应装设在导体的截面积减小处或其他变化导致导体的载流量发生改变处。当布线采取了防止机械损伤等保护措施，且不靠近可燃性材料时，在下列情况下可不装设短路保护电器：1))发电机、变压器、整流器、蓄电池与相关的控制盘之间的连接导体
657,7.6.7,保护电器的装设位置应符合下列规定：2)回路的断开可能使有关电气装置的运行出现危险
658,7.6.7,保护电器的装设位置应符合下列规定：3))测量回路
659,7.6.7,保护电器的装设位置应符合下列规定：4)在配电装置的进线端，上级总配电盘(柜)内有一个或多个短路保护电器，而且这些电器保护了总配电盘(柜)与进线端之间的部分。4短路保护电器应装设在低压配电线路不接地的各相(或极)上，但对于中性点不接地且中性导体不引出的三相制配电系统，可在二相(或极)上装设保护电器。5在多相回路中，当相电流中的谐波含量致使在中性导体中的电流预期超过导体载流量时，应对该中性导体进行过负荷检测及保护，过负荷检测及保护应与通过中性线的电流特性相协调，并应分断相导体而不必分断中性导体。
660,7.7.1,低压配电系统的电击防护应包括基本保护(直接接触防护)、故障保护(间接接触防护)和特殊情况下采用的附加保护。
661,7.7.2,电击防护应采取基本防护和故障防护组合或基本防护和故障防护兼有的保护措施。
662,7.7.3,低压配电系统的电气设备所采取的基本防护应符合下列规定：1带电部分应完全用绝缘层覆盖。绝缘应符合国家现行标准的有关规定。2当采用遮栏和外壳(外护物)防护时。遮栏和外壳(外护物)应符合现行国家标准《低压电气装置第4-41部分：安全防护电击防护》GB/T16895.21的有关规定。3由专业人员操作或管理的电气装置，当采用阻挡物和置于伸臂范围之外的保护措施时，应符合下列规定：1)当采用阻挡物进行防护，阻挡物应能防止身体不慎接近带电部分或身体不慎触及带电部分。2)当采用置于伸臂范围之外的保护措施时，只能用于防止无意识地触及带电部分，并应符合下列规定：不应在伸手可及的范围之内同时触及不同电位的部分
663,7.7.3,低压配电系统的电气设备所采取的基本防护应符合下列规定：如果通常有人的位置在水平方向被一个低于IPXXB或IP2X防护等级的阻挡物所阻挡，伸臂范围应从阻挡物算起
664,7.7.3,低压配电系统的电气设备所采取的基本防护应符合下列规定：在头的上方，伸臂范围应是从地面算起的2.5m
665,7.7.3,低压配电系统的电气设备所采取的基本防护应符合下列规定：在人手通常持握大或长的物件的场所，应计及这些物件的尺寸，在此情况下以上所要求的距离应予以加大。4SELV和PELV均可作为基本防护措施。
666,7.7.4,低压配电系统的电气装置根据外界影响的情况，可采用下列一种或多种保护措施：1在故障情况下自动切断电源
667,7.7.4,低压配电系统的电气装置根据外界影响的情况，可采用下列一种或多种保护措施：2将电气装置安装在非导电场所
668,7.7.4,低压配电系统的电气装置根据外界影响的情况，可采用下列一种或多种保护措施：3双重绝缘或加强绝缘
669,7.7.4,低压配电系统的电气装置根据外界影响的情况，可采用下列一种或多种保护措施：4电气分隔措施
670,7.7.4,低压配电系统的电气装置根据外界影响的情况，可采用下列一种或多种保护措施：5特低电压(SELV和PELV)。
671,7.7.5,故障防护(间接接触防护)应符合下列规定：1故障防护的设置应防止人身间接电击以及电气火灾、线路损坏等事故
672,7.7.5,故障防护(间接接触防护)应符合下列规定：故障保护电器的选择，应根据配电系统的接地形式，移动式、手持式或固定式电气设备的区别以及导体截面积等因素经过技术经济比较确定
673,7.7.5,故障防护(间接接触防护)应符合下列规定：2外露可导电部分应按各种系统接地形式的具体条件，与保护接地导体连接
674,7.7.5,故障防护(间接接触防护)应符合下列规定：3建筑物内应作总等电位联结，并符合本标准第12.7节的规定。
675,7.7.6,对于交流配电系统中不超过32A的终端回路，其故障防护最长的切断电源时间不应大于表7.7.6的规定。表7.7.6最长的切断电源时间(s)系统50V<U≤120V120V<U≤230V230V<Uo≤400VUn≥400VTN0.80.40.20.1TT0.30.20.070.04注：1当TT系统内采用过电流保护电器切断电源，且其保护等电位联结到电气装置的所有外露可导电部分时，该TT系统可以采用表中TN系统最长的切断电源时间;2U
676,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：1采用剩余电流保护器(RCD)作为附加防护时，应满足下列要求：1)在交流系统中装设额定剩余电流不大于30mA的RCD
677,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：2))不能将装设RCD作为唯一的保护措施，不能为此而取消本节规定的其他保护措施。2采用辅助等电位联结作为附加保护时，应满足下列要求：1)辅助等电位联结可作为故障保护的附加保护措施
678,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：2))采用辅助等电位联结后，为防护火灾和电气设备内热效应，在发生故障时仍需切断电源
679,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：3))辅助等电位联结可涵盖电气装置的全部或一部分，也可涵盖一台电气设备或一个场所
680,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：4)辅助等电位联结应包括可同时触及的固定式电气设备的外露可导电部分和外界可导电部分，也可包括钢筋混凝土结构内的主筋
681,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：辅助等电位联结系统应与所有电气设备以及插座的保护接地导体(PE)相连接
682,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：5)当不能确定辅助等电位联结的有效性时，可采用下式进行校验：R≤50V/I。()式中：R——可同时触及的外露可导电部分和外界可导电部分之间的电阻(2)
683,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：Ia——保护电器的动作电流(对过电流保护器，指5s以内的动作电流
684,7.7.10,条的要求采取辅助等电位联结措施。附加防护应符合下列规定：对剩余电流保护器，指额定剩余动作电流)(A)。
685,7.7.7,TN系统的保护措施应符合下列规定：1电气装置的外露可导电部分应通过保护接地导体接至装置的总接地端子，该总接地端子应连接至供电系统的接地点。2固定安装的电气装置，当满足现行国家标准《低压电气装置第5-54部分：电气设备的选择和安装接地配置和保护导体》GB/T16895.3的有关要求时，可用一根导体兼作保护接地中性导体。但在保护接地中性导体中不应设置任何开关或隔离器件。3TN系统保护电器的特性以及回路的阻抗应满足下式要求：Z、·Ia≤Uo()式中：Zs——故障回路的阻抗(包括电源、电源至故障点的相导体和故障点至电源之间的保护接地导体在内的阻抗)(Ω)
686,7.7.7,TN系统的保护措施应符合下列规定：Ia——保护电器在本标准第7.7.6条规定的时间内能使保护电器自动动作的电流，采用剩余电流保护器(RCD)时，其动作电流在本标准第7.7.6条规定的时间内切断电源的剩余动作电流(A)
687,7.7.7,TN系统的保护措施应符合下列规定：U。——相导体对地标称交流电压(V)。4过电流保护电器和剩余电流保护器(RCD)可用作TN系统的故障防护，但剩余电流保护器(RCD)不能用于TN-C系统。在TN-C-S系统中采用RCD时，在RCD的负荷侧不得再出现保护接地中性导体。应在RCD的电源侧将中性导体与保护接地导体分别引出。
688,7.7.8,TT系统的保护措施应符合下列规定：1以下情况均应通过保护接地导体连接到接地极上：1)由同一个保护电器保护的所有外露可导电部分
689,7.7.8,TT系统的保护措施应符合下列规定：2))多个保护电器串联使用时，每个保护电器所保护的所有外露可导电部分。2供电系统的中性点应接地。当该系统没有中性点或中性点未从电源设备引出时，应将一相导体接地。3在TT系统中应采用剩余电流保护器(RCD)做故障保护。当故障回路的阻抗Z.值足够小，且稳定可靠，也可选用过电流保护电器做故障防护。4采用剩余电流保护器(RCD)做故障防护时，应符合下列规定：1)切断电源的时间应符合本标准第7.7.6条的要求
690,7.7.8,TT系统的保护措施应符合下列规定：2)保护电器的动作特性应符合下式要求：RA·In≤50V(-1)式中：RA——外露可导电部分的接地极和保护接地导体的电阻之和(2)
691,7.7.8,TT系统的保护措施应符合下列规定：In——RCD的额定剩余动作电流(A)。5采用过电流保护电器时，应符合下式要求：Zs·Ia≤Uo(-2)式中：Zs——故障回路的阻抗，(包括电源、电源至故障点的相导体、外露可导电部分的保护接地导体、接地导体、电气装置的接地极和电源的接地极在内的阻抗)(2)
692,7.7.8,TT系统的保护措施应符合下列规定：Ia——在本标准第7.7.6条规定的时间内能使保护电器自动动作的电流(A)。
693,7.7.9,IT系统的保护措施应符合下列规定：1在IT系统中，带电部分应对地绝缘。2在发生带电导体对外露可导电部分或对地的单一故障时，应满足公式(-1)的要求。并采取措施避免发生第二次故障，造成人体同时接触不同电位的外露可导电部分而产生危险。3外露可导电部分应单独地、成组地或共同地接地，并应符合下式要求：RA·I&≤50V(-1)式中：RA——外露可导电部分的接地极和保护接地导体的电阻之和(Ω)
694,7.7.9,IT系统的保护措施应符合下列规定：Ia——发生第一次接地故障时，在相导体与外露可导电部分之间出现阻抗可忽略不计的故障电流(A)
695,7.7.9,IT系统的保护措施应符合下列规定：2))剩余电流监视器(RCM)
696,7.7.9,IT系统的保护措施应符合下列规定：3))绝缘故障定位系统(IFLS)
697,7.7.9,IT系统的保护措施应符合下列规定：4))过电流保护器
698,7.7.9,IT系统的保护措施应符合下列规定：5
699,7.7.9,IT系统的保护措施应符合下列规定：)剩余电流保护器(RCD)。5为提高供电的连续性而采用IT系统时，应设置绝缘监视器以检测第一次带电部分与外露可导电部分或与地之间的故障。绝缘监视器应具有发出音响信号和一直持续到故障被消除为止的可视信号功能，当同时发出了音响信号和可视信号时，音响信号应能解除。6除装设保护电器用于在发生第一次接地故障时即切断电源的情况外，可采用RCM或绝缘故障定位系统来显示第一次带电部分与外露可导电部分或与地之间的故障。监视器应具有连续发出音响和一直持续到故障被消除为止的可视信号功能。且当同时发出音响和可视信号时，音响信号可解除，但视觉报警可一直持续到故障被消除为止。7发生第一次故障后在不同带电部分又发生第二次故障时，自动切断电源应符合下列规定：1)当所有外露可导电部分通过保护接地导体连接到同一接地系统时，保护电器应自动切断电源，并满足下列要求：当交流系统的中性导体不配出时，应符合下式要求：2I.·Zs≤U(-2)当交流系统的中性导体配出时，应符合下式要求：2I·Z≤U?(-3)式中：I——在本标准第7.7.6条规定的时间内，使保护电器动作的电流(A)
700,7.7.9,IT系统的保护措施应符合下列规定：Z.——包括相导体和保护接地导体在内的故障回路的阻抗(Ω)
701,7.7.9,IT系统的保护措施应符合下列规定：Z'——包括中性导体和保护接地导体在内的故障回路的阻抗(Ω)
702,7.7.9,IT系统的保护措施应符合下列规定：U——相导体之间的标称交流电压(V)
703,7.7.9,IT系统的保护措施应符合下列规定：U。——相导体与中性导体之间的标称交流电压(V)。2)当外露可导电部分成组地或单独地接地时，保护电器应自动切断电源，并符合下式要求：R^·Ia≤50V(-4)式中：RA——外露可导电部分的接地极和保护接地导体的电阻之和(2)
704,7.7.9,IT系统的保护措施应符合下列规定：Ia——在本标准第7.7.6条规定的时间内，能使保护电器自动动作的电流(A)。
705,8.1.1,本章可适用于民用建筑室内外电缆线路及室内绝缘电线、封闭式母线槽等配电线路布线系统的选择和敷设。
706,8.1.2,布线系统应根据建筑物结构、环境特征、使用要求、用电设备分布及所选用导体的类型等因素综合确定。
707,8.1.3,布线系统选择与敷设，应避免因环境温度、外部热源以及非电气管道等因素对布线系统带来的损害，并应防止在敷设过程中因受撞击、振动、电线或电缆自重和建筑物变形等各种机械应力带来的损害。
708,8.1.4,金属导管、可弯曲金属导管、刚性塑料导管(槽)及电缆桥架等布线，应采用绝缘电线和电缆。不同电压等级的电线、电缆不宜同管(槽)敷设;当同管(槽)敷设时，应采取隔离或屏蔽措施。
709,8.1.5,同一配电回路的所有相导体、中性导体和PE导体，应敷设在同一导管或槽盒内。
710,8.1.6,在有可燃物的闷顶和封闭吊顶内明敷的配电线路，应采用金属导管或金属槽盒布线。
711,8.1.7,明敷设用的塑料导管、槽盒、接线盒、分线盒应采用阻燃性能分级为Bl级的难燃制品。
712,8.1.8,敷设在钢筋混凝土现浇楼板内的电线导管的最大外径不宜大于板厚的1/3。当电线导管暗敷设在楼板、墙体内时，其与楼板、墙体表面的外护层厚度不应小于15mm。
713,8.1.9,布线系统中的所有金属布线通道、支架和吊架的接地要求，应符合本标准第12章的有关规定。
714,8.1.10,布线用各种电缆、导管、电缆桥架及母线槽在穿越防火分区楼板、隔墙及防火卷帘上方的防火隔板时，其空隙应采用相当于建筑构件耐火极限的不燃烧材料填塞密实。
715,8.2.1,直敷布线可适用于建筑配电线路改造及室内场所。
716,8.2.2,室内场所采用直敷布线时，应符合下列规定：1应采用不低于B2级阻燃护套绝缘电线，其截面积不宜大于6mm2
717,8.2.2,室内场所采用直敷布线时，应符合下列规定：2护套绝缘电线水平敷设至地面的距离不应小于2.5m
718,8.2.2,室内场所采用直敷布线时，应符合下列规定：3护套绝缘电线与不发热的管道紧贴交叉时，应加导管保护。
719,8.2.3,建筑物顶棚内、墙体及顶棚的抹灰层、保温层及装饰面板内或在易受机械损伤的场所不应采用直敷布线。
720,8.3.1,金属导管布线可适用于室内外场所，但不应用于对金属导管有严重腐蚀的场所。
721,8.3.2,明敷于潮湿场所或埋于素土内的金属导管，应采用管壁厚度不小于2.0mm的钢导管，并采取防腐措施。明敷或暗敷于干燥场所的金属导管宜采用管壁厚度不小于1.5mm的镀锌钢导管。
722,8.3.3,穿金属导管的绝缘电线(两根除外)
723,8.3.4,除下列情况外，不同回路的线路不宜穿于同一根金属导管内：1标称电压为50V及以下的回路
724,8.3.4,除下列情况外，不同回路的线路不宜穿于同一根金属导管内：2同一用电设备或同一联动系统设备的主回路和无电磁兼容要求的控制回路
725,8.3.4,除下列情况外，不同回路的线路不宜穿于同一根金属导管内：3同一照明灯具的若干个回路。
726,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方
727,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：1当金属导管平行敷设在热水管下方时，净距不宜小于200mm
728,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：当金属导管平行敷设在热水管上方时，净距不宜小于300mm
729,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：交叉敷设时，净距不宜小于100mm
730,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：2当电线管路敷设在蒸汽管下方时净距不宜小于500mm
731,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：当电线管路敷设在蒸汽管上方时，净距不宜小于1000mm
732,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：交叉敷设时，净距不宜小于300mm
733,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：3当不能符合上述要求时，应采取隔热措施
734,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：当蒸汽管有保温措施时，金属导管与蒸汽管间的净距可减至200mm
735,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：4金属导管与其他管道(不包括可燃气体及易燃、可燃液体管道)的平行净距不应小于100mm
736,8.3.5,当金属导管与热水管、蒸汽管同侧敷设时，宜敷设在热水管、蒸汽管的下方;当有困难时，可敷设在其上方。相互间的净距宜符合下列规定：交叉净距不应小于50mm。
737,8.3.6,当金属导管布线的管路较长或转弯较多时，宜加装拉线盒(箱)
738,8.3.7,金属导管暗敷布线时，应符合下列规定：1不应穿过设备基础
739,8.3.7,金属导管暗敷布线时，应符合下列规定：2当穿过建筑物基础时，应加防水套管保护
740,8.3.7,金属导管暗敷布线时，应符合下列规定：3当穿过建筑物变形缝时，应设补偿装置。
741,8.3.8,绝缘电线穿金属导管在室外埋地敷设时，应采用壁厚不小于2.0mm的热镀锌钢导管，并采取防水、防腐蚀措施，引出地(楼)面的管路应采取防止机械损伤的措施。
742,8.4.1,可弯曲金属导管布线可适用于室内外场所。室内布线可在顶棚内、楼板内或墙体内敷设。在室外布线时可采用明敷或直埋。
743,8.4.2,可弯曲金属导管的选择应符合下列要求：1明敷于室内外场所时，宜采用中型可弯曲金属导管
744,8.4.2,可弯曲金属导管的选择应符合下列要求：2暗敷于墙体、混凝土地面、楼板垫层或现浇钢筋混凝土楼板内时，应采用重型可弯曲金属导管
745,8.4.2,可弯曲金属导管的选择应符合下列要求：3暗埋于室外地下或室内潮湿场所时，应采用重型防水可弯曲金属导管。
746,8.4.3,可弯曲金属导管布线，其管内配线应符合本标准第8.3.3条、第8.3.4条的规定。
747,8.4.4,可弯曲金属导管布线，其管路与热水管、蒸汽管或其他管路的敷设要求与平行、交叉距离，应符合本标准第8.3.5条的规定。
748,8.4.5,当可弯曲金属导管布线的线路较长或转弯较多时，宜加装拉线盒(箱)
749,8.4.6,对可弯曲金属导管有可能承受重物压力或明显机械冲击的部位，应采取保护措施。
750,8.4.7,可弯曲金属导管布线，其金属外壳应可靠接地。
751,8.4.8,暗敷于地下的可弯曲金属导管的管路不应穿过设备基础。当穿过建筑物基础时，应加保护管保护;当穿过建筑物变形缝时，应设补偿装置。
752,8.4.9,可弯曲金属导管之间及其与盒、箱或钢导管连接时，应采用专用附件。
753,8.5.1,电缆桥架可适用于民用建筑正常环境的室内外场所的电缆或电线敷设。
754,8.5.2,在有腐蚀或特别潮湿的场所采用电缆桥架布线时，应根据腐蚀介质的不同采用塑料桥架或采取相应防护措施的钢制桥架。
755,8.5.3,电缆桥架水平敷设时，底边距地高度不宜低于2.2m。除敷设在配电间或竖井内，垂直敷设的线路1.8m以下应加防护措施。
756,8.5.4,电缆桥架水平敷设时，宜按荷载曲线选取最佳跨距进行支撑，跨距宜为1.5m～3m。垂直敷设时，其固定点间距不宜大于2m。
757,8.5.5,电缆桥架多层敷设时，层间距离应满足敷设和维护需要，并符合下列规定：1电力电缆的电缆桥架间距不应小于0.3m
758,8.5.5,电缆桥架多层敷设时，层间距离应满足敷设和维护需要，并符合下列规定：2电信电缆与电力电缆的电缆桥架间距不宜小于0.5m
759,8.5.5,电缆桥架多层敷设时，层间距离应满足敷设和维护需要，并符合下列规定：3控制电缆的电缆桥架间距不应小于0.2m
760,8.5.5,电缆桥架多层敷设时，层间距离应满足敷设和维护需要，并符合下列规定：4最上层的电缆桥架的上部距顶棚、楼板或梁等不宜小于0.15m。
761,8.5.6,当两组或两组以上电缆桥架在同一高度平行敷设时，各相邻电缆桥架间应预留维护、检修距离，且不宜小于0.2m。
762,8.5.7,在电缆桥架内可无间距敷设电缆。在托盘内敷设电缆时，电缆总截面积与托盘内横断面积的比值不应大于40%。
763,8.5.8,槽盒内电缆的总截面积(包括外护层)不应超过槽盒内截面积的40%
764,8.5.9,控制和信号线路可视为非载流导体，其电缆或电线的总截面积不应超过槽盒内截面积的50%。
765,8.5.10,有电磁兼容要求的线路与其他线路敷设于同一金属槽盒内时，应采用金属隔板隔离或采用屏蔽电缆或电线。
766,8.5.11,电线或电缆在槽盒内不宜设置接头。当确需在槽盒内设置接头时，应采用专用连接件。
767,8.5.12,电缆桥架不得在穿过楼板或墙体等处进行连接。
768,8.5.13,下列不同电压、不同用途的电缆，不宜敷设在同一层或同一个桥架内：11kV以上和1kV以下的电缆
769,8.5.13,下列不同电压、不同用途的电缆，不宜敷设在同一层或同一个桥架内：2向同一负荷供电的两回路电源电缆
770,8.5.13,下列不同电压、不同用途的电缆，不宜敷设在同一层或同一个桥架内：3应急照明和其他照明的电缆
771,8.5.13,下列不同电压、不同用途的电缆，不宜敷设在同一层或同一个桥架内：4电力和电信电缆
772,8.5.13,下列不同电压、不同用途的电缆，不宜敷设在同一层或同一个桥架内：5当受条件限制需安装在同一层桥架内时，宜采用不同的桥架敷设，当为同类负荷电缆时，可用隔板隔开。
773,8.5.14,电缆桥架不宜敷设在气体管道和热力管道的上方及液体管道的下方。当不能满足上述要求时，应采取防水、隔热措施。
774,8.5.15,电缆桥架与各种管道平行或交叉时，其最小净距应符合表8.5.15的规定。表8.5.15电缆桥架与各种管道的最小净距(m)管道类别平行净距交叉净距一·般工.艺管道0.40.3具有腐蚀性气体管道0.50.5热力管道有保温层0.50.3无保温层1.00.5
775,8.5.16,电缆桥架转弯处的弯曲半径，不应小于桥架内电缆最小允许弯曲半径的最大值。各种电缆最小允许弯曲半径不应小于本标准表8.7.1的规定。
776,8.5.17,当钢制电缆桥架或高分子合金电缆桥架直线段长度超过30m
777,8.5.18,金属电缆桥架应与保护联结导体可靠连接，且全长不应少于2处接地。高分子合金电缆桥架、玻璃钢桥架可不接地。
778,8.6.1,刚性塑料导管(槽)布线可适用于室内外场所和有酸碱腐蚀性介质的场所，在高温和易受机械损伤的场所不宜采用明敷设。
779,8.6.2,暗敷于墙内或混凝土内的刚性塑料导管应采用燃烧性能等级B2级、壁厚1.8mm及以上的导管。明敷时应采用燃烧性能等级Bl级、壁厚1.6mm及以上的导管。
780,8.6.3,当采用刚性塑料导管布线时，绝缘电线总截面积与导管内截面积的比值，应符合本标准第8.3.3条的规定。
781,8.6.4,同一路径的无电磁兼容要求的配电线路，可敷设于同一槽盒内。槽盒内电缆或电线的总截面积及根数应符合本标准第8.5.8与第8.5.9条的规定。
782,8.6.5,不同回路的线路不宜穿于同一根刚性塑料导管内，当符合本标准第8.3.4条的规定时可除外。
783,8.6.6,电缆、电线在塑料线槽内不得有接头，分支接头应在接线盒内进行。室外埋地部分不得采用塑料槽盒。
784,8.6.7,刚性塑料导管暗敷或埋地敷设时，引出地(楼)面的管路应采取防止机械损伤的措施。
785,8.6.8,当刚性塑料导管布线的管路较长或转弯较多时，宜加装塑料接线盒、拉线盒(箱)或加大管径。
786,8.6.9,沿建筑物、构筑物的表面或在支架上敷设的刚性塑料导管(槽盒)
787,8.6.10,刚性塑料导管(槽盒)在穿过建筑物变形缝时，应装设补偿装置。
788,8.6.11,刚性塑料导管(槽盒)布线，在线路连接、转角、分支及终端处应采用专用附件。
789,8.7.1,电力电缆布线应符合下列规定：1电缆布线的敷设方式应根据工程条件、环境特点、电缆类型和数量等因素，按满足运行可靠、便于维护和技术、经济合理等原则综合确定。2电缆路径的选择应符合下列要求：1)应避免电缆遭受机械性外力、过热、腐蚀等危害
790,8.7.1,电力电缆布线应符合下列规定：2)应便于敷设、维护
791,8.7.1,电力电缆布线应符合下列规定：3)应避开场地规划中的建设用地或施工场地
792,8.7.1,电力电缆布线应符合下列规定：4))应在满足安全条件下，使电缆路径最短。3电缆在室内吊顶、电缆沟、电缆隧道和电气竖井内明敷时，应采用难燃的外护层。4电缆不应在有热力管道的隧道或沟道内敷设。5电缆敷设时，任何弯曲部位都应满足允许弯曲半径的要求。电缆的最小允许弯曲半径，不应小于表8.7.1的规定。表8.7.1电缆最小允许弯曲半径电缆种类最小允许弯曲半径橡皮绝缘电力电缆无铅包和铠装10d有铅包(有铠装)15d(20d)塑料绝缘电力电缆无铠装15d有铠装12d控制电缆非铠装型、屏蔽型软电缆6d铠装型、铜屏蔽型12d其他10d注：d为电缆外径。6电缆支架采用钢质材料时，应采取热镀锌等防腐措施。7每根电力电缆应在进户处、接头、电缆终端头等处留有一定裕量。
793,8.7.2,电缆室外埋地敷设应符合下列规定：1当沿同一路径敷设的室外电缆小于或等于6根且场地有条件时，宜采用电缆直接埋地敷设。在人行道或非机动车道，也可采用电缆直埋敷设。2宜采用有外护层的铠装电缆。在无机械损伤可能的场所，可采用无铠装塑料护套电缆。在流沙层、回填土地带等可能发生位移的土壤中，应采用钢丝铠装电缆。3在有化学腐蚀的土壤中，不得采用直接埋地敷设电缆。4电缆外皮至地面的深度不应小于0.7m
794,8.7.2,电缆室外埋地敷设应符合下列规定：2))电缆通过道路和可能受到机械损伤等地段
795,8.7.2,电缆室外埋地敷设应符合下列规定：3)电缆引出地面1.8m至地下0.2m处的一段和人容易接触使电缆可能受到机械损伤的线段。7埋地敷设的电缆严禁平行敷设于地下管道的正上方或正下方。电缆与电缆及各种设施平行或交叉的净距离，不应小于表8.7.2的规定。表8.7.2电缆与电缆或其他设施相互间允许最小净距(m)项目敷设条件平行交叉建筑物、构筑物基础0.5电杆0.6乔木1.0灌木丛0.510kV及以下电力电缆之间，以及与控制电缆之间0.10.5(0.25)不同部门使用的电缆0.5(0.1)0.5(0.25)热力管沟2.0(1.0)0.5(0.25)上、下水管道0.50.5(0.25)油管及可燃气体管道1.00.5(0.25)公路1.5(与路边)(1.0)(与路面)排水明沟1.0(与沟边)(0.5)(与沟底)注：1表中所列净距，应自各种设施(包括防护外层)的外缘算起
796,8.7.2,电缆室外埋地敷设应符合下列规定：2路灯电缆与道路灌木丛平行距离不限
797,8.7.2,电缆室外埋地敷设应符合下列规定：3表中括号内数字是指局部地段电缆穿导管、加隔板保护或加隔热层保护后允许的最小净距。8电缆与建筑物平行敷设时，电缆应埋设在建筑物的散水坡外。电缆进出建筑物时，所穿保护管应超出建筑物散水坡200mm
798,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：1当同一路径的电缆根数小于或等于21根时，宜采用电缆沟布线
799,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：当电缆多于21根时，可采用电缆隧道布线。2当电缆与供暖通风、给水排水管道在共同沟内敷设时，电缆宜单独敷设安装在一侧，当布线条件只能同侧布置时，电缆应在暖通风管下方、给水排水管上方敷设。3电缆在电缆沟、电缆隧道和共同沟内敷设时，其支架层间垂直距离和通道净宽不应小于表8.7.3-1和表8.7.3-2的规定，与其他管道的间距不应小于表8.7.2的规定。表8.7.3-1电缆支架层间垂直距离的允许最小值(mm)电缆电压级和类型，敷设特征普通支架、吊架桥架控制电缆明敷120200电力电缆明敷20kV及以下，但6kV～10kV交联聚乙烯电缆除外150～20025035kV
800,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：在隧道内不宜大于0.50m。在盐雾地区或化学气体腐蚀地区，电缆支架应涂防腐漆、热镀锌或采用耐腐蚀刚性材料制作。7电缆沟和电缆隧道应采取防水措施，其底部应做不小于0.5%的坡度坡向集水坑(井)
801,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：积水可经逆止阀直接接入排水管道或经集水坑(井)用泵排出。8在多层支架上敷设电力电缆时，电力电缆宜放在控制电缆的上层
802,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：1kV及以下的电力电缆和控制电缆可并列敷设
803,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：当两侧均有支架时，1kV及以下的电力电缆和控制电缆宜与1kV以上的电力电缆分别敷设在不同侧支架上。9电缆沟在进入建筑物处应设防火墙。电缆隧道进入建筑物及配变电所处，应设带门的防火墙，此门应为甲级防火门并应装锁。10隧道内采用电缆桥架敷设时，应符合本标准第8.5节的有关规定。11电缆沟盖板应满足可能承受荷载和适合环境且经久耐用的要求，可采用钢筋混凝土盖板或钢盖板，可开启的地沟盖板的单块重量不宜超过50kg。12电缆隧道的净高不宜低于1.9m
804,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：隧道内应有通风设施，当满足要求时可采取自然通风。13电缆隧道应每隔不大于75m的距离设安全孔(人孔)
805,8.7.3,电缆在电缆沟、隧道或共同沟内敷设时，应符合下列规定：安全孔距隧道的首、末端不宜超过5m。安全孔的直径不得小于0.7m。14电缆隧道内应设照明，其电压不宜超过36V
806,8.7.4,在不宜采用直埋或电缆沟敷设的地段，可采用电缆排管布线。电缆排管可采用混凝土管、混凝土管块、玻璃钢电缆保护管及聚氯乙烯管等，电缆在排管内敷设应符合下列规定：1电缆根数不宜超过12根。2电缆宜采用塑料护套或橡皮护套电缆。3电缆排管管孔数量应根据实际需要确定，并应根据发展预留备用管孔。备用管孔不宜小于实际需要管孔数的10%。4当地面上均布荷载超过100kN/m2时，应采取加固措施，防止排管受到机械损伤。5排管孔的内径不应小于电缆外径的1.5倍，且电力电缆的管孔内径不应小于90mm
807,8.7.4,在不宜采用直埋或电缆沟敷设的地段，可采用电缆排管布线。电缆排管可采用混凝土管、混凝土管块、玻璃钢电缆保护管及聚氯乙烯管等，电缆在排管内敷设应符合下列规定：2))排管顶部距地面不宜小于0.7m
808,8.7.4,在不宜采用直埋或电缆沟敷设的地段，可采用电缆排管布线。电缆排管可采用混凝土管、混凝土管块、玻璃钢电缆保护管及聚氯乙烯管等，电缆在排管内敷设应符合下列规定：3)排管沟底部应垫平夯实，并应铺设不少于80mm厚的混凝土垫层。7当在线路转角、分支或变更敷设方式时，应设电缆人(手)孔井，在直线段上应设置一定数量的电缆人(手)孔井，人(手)孔井间的距离不宜大于100m。8电缆人孔井的净空高度不应小于1.8m
809,8.7.5,电缆在室内明敷设应符合下列规定：1应沿墙、沿顶板、沿柱及建筑构件敷设
810,8.7.5,电缆在室内明敷设应符合下列规定：2无铠装的电缆水平敷设至地面的距离不宜小于2.2m
811,8.7.5,电缆在室内明敷设应符合下列规定：除电气专用房间外，垂直敷设时，1.8m以下应有防止机械损伤的措施
812,8.7.5,电缆在室内明敷设应符合下列规定：3相同电压的电缆并列敷设时，电缆的净距不应小于35mm
813,8.7.5,电缆在室内明敷设应符合下列规定：41kV及以下电力电缆及控制电缆与1kV以上电力电缆宜分开敷设
814,8.7.5,电缆在室内明敷设应符合下列规定：当并列明敷设时，其净距不应小于150mm
815,8.7.5,电缆在室内明敷设应符合下列规定：5电缆支架间或固定点间的距离应符合本标准表8.7.3-3的规定
816,8.7.5,电缆在室内明敷设应符合下列规定：6电缆与热力管道的净距不宜小于1m
817,8.7.5,电缆在室内明敷设应符合下列规定：当不能满足上述要求时，应采取隔热措施
818,8.7.5,电缆在室内明敷设应符合下列规定：7电缆与非热力管道的净距不宜小于0.5m
819,8.7.5,电缆在室内明敷设应符合下列规定：当其净距小于0.5m时，应在与管道接近的电缆段上以及由接近段两端向外延伸不小于0.5m以内的电缆段上，采取防止电缆受机械损伤的措施
820,8.7.5,电缆在室内明敷设应符合下列规定：8当室内有腐蚀性介质时，电缆宜采用塑料护套电缆
821,8.7.5,电缆在室内明敷设应符合下列规定：9电缆水平悬挂在钢索上时固定点的间距，电力电缆不应大于0.75m
822,8.7.5,电缆在室内明敷设应符合下列规定：10电缆在室内穿导管保护穿越墙体、楼板敷设时，导管的管内径不应小于电缆外径的1.5倍。
823,8.8.1,预制分支电缆布线可适用于高层、多层及大型公共建筑物室内低压树干式配电系统。当采用单相分支电缆时，传输长度不宜大于120m;采用三相分支电缆时，传输长度不宜大于300m。
824,8.8.2,预制分支电缆布线，宜在室内及电气竖井内采用支架或梯架等构件明敷。预制分支电缆垂直敷设时，应根据主干电缆最大直径预留穿越楼板的洞口，同时尚应在主干电缆最顶端的楼板上预留吊钩。
825,8.8.3,预制分支电缆布线，除符合本节规定外，尚应根据预制分支电缆布线所采取的不同敷设方法，分别符合本标准第8.7节的规定。
826,8.8.4,当预制分支电缆的主电缆采用单芯电缆用于交流电路时，电缆的固定用夹具应选用专用附件。严禁使用封闭导磁金属夹具。
827,8.8.5,预制分支电缆布线，应防止在电缆敷设和使用过程中，因电缆自重和敷设过程中的附加外力等机械应力作用而带来的损害。
828,8.9.1,耐火电缆和矿物绝缘电缆布线可适用于民用建筑中有耐火要求的场所。耐火电缆和矿物绝缘电缆应具有不低于Bl级的难燃性能。
829,8.9.2,耐火电缆和矿物绝缘电缆应根据敷设环境和使用要求，选择采用电缆桥架、吊架和支架敷设。耐火电缆和矿物绝缘电缆在电缆桥架内不宜有接头。
830,8.9.3,耐火电缆和矿物绝缘电缆敷设时，其最小允许弯曲半径应符合相应产品标准的要求。
831,8.9.4,耐火电缆和矿物绝缘电缆经过建筑物变形缝时应预留电缆的裕量。
832,8.9.5,单芯耐火电缆和矿物绝缘电缆的钢质保护导管、槽盒、固定卡具及进出钢质配电柜(箱)处，应采取切断磁路的措施。
833,8.9.6,多根单芯耐火电缆和矿物绝缘电缆敷设时，应采用减少涡流影响的排列方式。
834,8.9.7,耐火电缆和矿物绝缘电缆在穿过墙、楼板时，应采取防止机械损伤措施和防火封堵措施。
835,8.9.8,耐火电缆和矿物绝缘电缆的金属外套及金属配件应可靠进行等电位联结，并应符合本章第8.5.18条的要求。
836,8.10.1,母线槽布线可适用于干燥和无腐蚀性气体的室内场所。
837,8.10.2,母线槽水平敷设时，底边至地面的距离不应小于2.2m。除敷设在电气专用房间外，垂直敷设时，距地面1.8m以下部分应采取防止机械损伤措施。
838,8.10.3,母线槽不宜敷设在腐蚀气体管道和热力管道的上方及腐蚀性液体管道下方。当不能满足上述要求时，应采取防腐、隔热措施。
839,8.10.4,母线槽布线与各种管道平行或交叉时，其最小净距应符合本标准表8.5.15的规定。
840,8.10.5,母线槽水平敷设的支持点间距不宜大于2m。垂直敷设时，应在通过楼板处采用专用附件支承并以支架沿墙支持，支持点间距不宜大于2m。
841,8.10.6,当进线盒及末端悬空时，垂直敷设的母线槽应采用支架固定。
842,8.10.7,当母线槽直线敷设长度超过80m时，每50m～60m宜设置膨胀节。
843,8.10.8,母线槽的插接分支点，应设在安全及安装维护方便的地方。
844,8.10.9,多根母线槽并列水平或垂直敷设时，各相邻母线槽间应预留维护、检修距离。
845,8.10.10,母线槽外壳及支架，应做全长不少于2处与保护联结导体相连。水平为30m连接一次，垂直每三层楼连接一次。
846,8.10.11,母线槽随线路长度的增加和负荷的减少而需要变截面积并满足线路保护电器动作灵敏度时，应采用变容量接头及母线槽。
847,8.11.1,电气竖井内布线可适用于多层和高层建筑内强电及弱电垂直干线的敷设。可采用金属导管、电缆桥架及母线等布线方式。强电竖井内电缆布线，除有特殊要求外宜优先采用梯架布线。
848,8.11.2,当暗敷设的竖向配电线路，保护导管外径超过墙厚的1/2或多根电缆并排穿梁对结构体有影响时，宜采用竖井布线。竖井的位置和数量应根据建筑物规模，各支线供电半径及建筑物的变形缝位置和防火分区等因素确定，并应符合下列规定：1不应和电梯井、管道井共用同一竖井
849,8.11.2,当暗敷设的竖向配电线路，保护导管外径超过墙厚的1/2或多根电缆并排穿梁对结构体有影响时，宜采用竖井布线。竖井的位置和数量应根据建筑物规模，各支线供电半径及建筑物的变形缝位置和防火分区等因素确定，并应符合下列规定：2不应贴邻有烟道、热力管道及其他散热量大或潮湿的设施。
850,8.11.3,竖井的井壁应为耐火极限不低于1h的非燃烧体。竖井在每层楼应设维护检修门并应开向公共走廊，其耐火等级不应低于丙级。竖井内各层钢筋混凝土楼板或钢结构楼板应做防火密封隔离，线缆穿过楼板或井壁应采用与楼板、井壁耐火等级相同的防火堵料封堵。
851,8.11.4,竖井的井壁上设置集中电表箱、配电箱或控制箱等箱体时，其进线与出线均应穿可弯曲金属导管或钢管保护。
852,8.11.5,竖井大小除应满足布线间隔及端子箱、配电箱布置所必需尺寸外，进人竖井宜在箱体前留有不小于0.8m的操作距离。当建筑物平面受限制时，可利用公共走道满足操作距离的要求，但竖井的进深不应小于0.6m。
853,8.11.6,竖井内垂直布线应根据下列因素确定：1顶部最大变位和层间变位对干线的影响
854,8.11.6,竖井内垂直布线应根据下列因素确定：2电线、电缆及金属保护导管、罩等自重所带来的荷重影响及其固定方式
855,8.11.6,竖井内垂直布线应根据下列因素确定：3垂直干线与分支干线的连接方法。
856,8.11.7,竖井内高压、低压和应急电源的电气线路之间应保持不小于0.3m的距离或采取隔离措施，并且高压线路应设有明显标志。
857,8.11.8,非消防负荷与消防负荷的配电线路共井敷设时，应提高消防负荷配电线路的耐火等级或非消防负荷的配电线路阻燃等级。
858,8.11.9,强电和弱电线路，宜分别设置竖井。当受条件限制必须合用时，强电和弱电线路应分别布置在竖井两侧，弱电线路应敷设于金属槽盒之内。
859,8.11.10,高度250m及以上的公共建筑，宜增设一个强电竖井，供备用电源线路及应急防灾系统的备份缆线使用。当增设强电竖井有困难时，可与弱电增设的竖井合用。
860,8.11.11,竖井内应设电气照明及单相三孔电源插座。
861,8.11.12,竖井内应设置接地端子或接地干线。
862,8.11.13,竖井内不应有与其无关的管道通过。
863,8.11.14,竖井内各类布线应分别符合本章各节的有关规定。
864,8.12.1,铝合金电缆在室内场所敷设时，宜采用电缆梯架、托盘、支架或吊架等方式明敷设，并应符合下列规定：1非铠装型电缆在有可燃物吊顶内敷设时，应采用金属槽盒敷设
865,8.12.1,铝合金电缆在室内场所敷设时，宜采用电缆梯架、托盘、支架或吊架等方式明敷设，并应符合下列规定：无吊顶时，可采用槽盒、托盘、梯架敷设
866,8.12.1,铝合金电缆在室内场所敷设时，宜采用电缆梯架、托盘、支架或吊架等方式明敷设，并应符合下列规定：2铠装型电缆宜采用梯架、支架或吊架等明敷方式敷设。
867,8.12.2,铝合金电缆在室外场所敷设时，可采用电缆沟、电缆隧道、直埋或电缆排管等方式敷设。
868,8.12.3,铝合金电缆敷设时，弯曲半径不应小于表8.12.3的规定。铠装型电缆弯曲不应使铠装变形或损坏。表8.12.3铝合金电缆最小允许弯曲半径结构电压单芯三芯或多芯无铠装有铠装无铠装有铠装1kV7D7D7D7D6kV～35kV20D15D15D12D注：1D为电缆外径;26kV～35kV铝合金电缆为单芯或三芯电缆。
869,8.12.4,铝合金电缆沿梯架、托盘、支架或吊架敷设时，电缆支撑点或固定点间的距离不应大于表8.12.4的规定。表8.12.4铝合金电缆支撑点或固定点间的最大距离(mm)铝合金电缆类型水平敷设垂直敷设1kV铠装型电缆18001800lkV非铠装型电缆80015006kV～35kV铠装型或非铠装型电缆8001500
870,8.12.5,铝合金电缆与断路器连接或T接分支时，应选用适配的铜铝过渡端子(接头)连接。若铜铝过渡端子尺寸与断路器不匹配时，可采用镀锡转接铜排连接。
871,8.12.6,采用镀锡转接铜排与断路器连接时，应符合下列规定：1根据载流量确定转接铜排的最小规格
872,8.12.6,采用镀锡转接铜排与断路器连接时，应符合下列规定：2使用相间安全隔板保护。
873,8.12.7,铝合金电缆的分支连接可根据敷设环境及条件选择预制分支、T接分支、接线箱分支等方式。铠装型电缆的分支及直通接头处应避免铠装断口的尖角损伤绝缘层。8.13照明母线槽布线
874,8.13.1,照明母线槽可适用于大空间高密度的照明供电及小电流动力负荷供电。其选择应根据灯具特点、容量和防护等级等因素确定，并应符合下列规定：1照明母线槽的插接口数量应满足灯具密度要求
875,8.13.1,照明母线槽可适用于大空间高密度的照明供电及小电流动力负荷供电。其选择应根据灯具特点、容量和防护等级等因素确定，并应符合下列规定：2应能承受照明光源的启动特性要求
876,8.13.1,照明母线槽可适用于大空间高密度的照明供电及小电流动力负荷供电。其选择应根据灯具特点、容量和防护等级等因素确定，并应符合下列规定：3电压降应符合电压质量要求
877,8.13.1,照明母线槽可适用于大空间高密度的照明供电及小电流动力负荷供电。其选择应根据灯具特点、容量和防护等级等因素确定，并应符合下列规定：4防护等级应满足安装现场的环境要求
878,8.13.1,照明母线槽可适用于大空间高密度的照明供电及小电流动力负荷供电。其选择应根据灯具特点、容量和防护等级等因素确定，并应符合下列规定：5应根据敷设现场的负荷要求及设备位置确定照明母线的回路数量，且每个回路电流不宜超过16A。
879,8.13.2,照明母线槽可吊装于吊顶内部，也可侧装于建筑物或构筑物墙体表面，固定点间距应均匀，固定点距离不宜大于3m。
880,8.13.3,照明母线槽应能悬挂灯具，承重能力不应低于所悬挂灯具的重量。
881,8.13.4,照明母线槽分接单元选型应考虑母线干线的三相负荷平衡。
882,8.13.5,当母线槽穿越建筑物或构筑物的变形缝处或水平直线段需标高变位时，应采用制造厂提供的柔性连接部件。
883,9.1.1,本章可适用于民用建筑中1kV及以下常用用电设备电气装置的配电设计。
884,9.1.2,常用用电设备电气装置的配电设计应采用效率高、能耗低、性能先进并符合相应产品能效标准及节能评价值要求的电气产品。
885,9.2.1,本节可适用于额定功率0.55kW及以上、额定电压不超过1kV的一般用途电动机。
886,9.2.2,当电动机使用地点的海拔、冷却介质温度与规定的工作条件不同时，其额定功率应按制造厂的资料予以校正。
887,9.2.3,具有主用、备用成组设备的二次控制回路电源应分别设置，并应由各自的保护装置保护。
888,9.2.4,电动机启动时，其端子电压应能保证机械要求的启动转矩，且在配电系统中引起的电压波动不应妨碍其他用电设备的工作。
889,9.2.5,交流电动机启动时，其配电母线上的电压应符合下列规定：1电动机频繁启动时，不宜低于额定电压的90%
890,9.2.5,交流电动机启动时，其配电母线上的电压应符合下列规定：电动机不频繁启动时，不宜低于额定电压的85%
891,9.2.5,交流电动机启动时，其配电母线上的电压应符合下列规定：2当电动机不频繁启动且不与照明或其他对电压波动敏感的负荷合用变压器时，不应低于额定电压的80%
892,9.2.5,交流电动机启动时，其配电母线上的电压应符合下列规定：3当电动机由单独的变压器供电时，其允许值应按电动机启动转矩的条件确定
893,9.2.5,交流电动机启动时，其配电母线上的电压应符合下列规定：4除满足上述规定外，还应保证接触器线圈的电压不低于释放电压。
894,9.2.6,当设备有调速要求时，电动机的启动应与调速方式匹配。
895,9.2.7,当符合下列全部条件时，笼型电动机应全压启动，否则应降压启动：1机械能承受电动机全压启动时的冲击转矩
896,9.2.7,当符合下列全部条件时，笼型电动机应全压启动，否则应降压启动：2电动机启动时，配电母线的电压应符合本标准第9.2.5条第1款的规定
897,9.2.7,当符合下列全部条件时，笼型电动机应全压启动，否则应降压启动：3制造厂对电动机的启动方式无特殊规定
898,9.2.7,当符合下列全部条件时，笼型电动机应全压启动，否则应降压启动：4电动机启动时，不影响其他负荷正常运行。
899,9.2.8,直流电动机宜采用调节电源电压或电阻器降压启动，并应符合下列规定：1启动电流不应超过电动机的最大允许电流或制造厂的规定值
900,9.2.8,直流电动机宜采用调节电源电压或电阻器降压启动，并应符合下列规定：2启动转矩和调速特性应满足机械的要求。
901,9.2.9,交流电动机应装设短路保护和接地故障保护，并应根据电动机的用途分别装设过负荷与断相保护。
902,9.2.10,交流电动机的短路保护应符合下列规定：1每台电动机宜单独装设短路保护，但当总计算电流不超过20A
903,9.2.10,交流电动机的短路保护应符合下列规定：2))仅作短路保护时，熔断器应在每个相导体上装设，瞬动过电流脱扣器、控制与保护开关电器(CPS)或带瞬动元件的过电流继电器应至少在两相上装设
904,9.2.10,交流电动机的短路保护应符合下列规定：3)当只在两相上装设时，在有直接电气联系的同一供电系统中，保护器件应装设在相同的两相上。
905,9.2.11,电动机正常运行、正常启动或自动启动时，短路保护器件不应误动作，并应符合下列要求：1应正确选择保护电器的使用类别，熔断器、断路器、控制与保护开关电器(CPS)、过电流继电器应选用保护电动机型
906,9.2.11,电动机正常运行、正常启动或自动启动时，短路保护器件不应误动作，并应符合下列要求：2熔断器的额定电流应根据其安秒特性曲线计及偏差后，略高于电动机启动电流和启动时间的交点来选取，并不得小于电动机的额定电流
907,9.2.11,电动机正常运行、正常启动或自动启动时，短路保护器件不应误动作，并应符合下列要求：当电动机频繁启动和制动时，熔断器的额定电流应再加大1级～2级
908,9.2.11,电动机正常运行、正常启动或自动启动时，短路保护器件不应误动作，并应符合下列要求：3瞬动过电流脱扣器或过电流继电器瞬动元件的整定电流，应取电动机启动电流周期分量最大有效值的2倍～2.5倍。
909,9.2.12,交流电动机的接地故障保护应符合下列规定：1每台电动机宜分别装设接地故障保护电器，但共用一套短路保护的数台电动机可共用一套接地故障保护器件
910,9.2.12,交流电动机的接地故障保护应符合下列规定：2当电动机的短路保护器件满足故障防护要求时，应采用短路保护器件兼作间接电击防护中的接地故障保护
911,9.2.12,交流电动机的接地故障保护应符合下列规定：3水泵房中的生活水泵电动机应加装灵敏度为300mA的剩余电流动作保护器做接地故障保护。
912,9.2.13,交流电动机的过负荷保护应按下列规定装设：1连续运行的电动机，应装设过负荷保护，过负荷保护宜动作于断开电源。2对于短时工作或断续周期工作的电动机，可不装设过负荷保护。当运行中可能堵转时，应装设堵转保护，其时限应保证电动机启动时不动作。3过负荷保护器件宜采用热继电器、控制与保护开关电器(CPS)、过负荷继电器
913,9.2.13,交流电动机的过负荷保护应按下列规定装设：对容量较大的电动机，可采用反时限的过电流继电器。根据环境和设备要求，合理选择热磁式或电子式的过负荷保护
914,9.2.13,交流电动机的过负荷保护应按下列规定装设：有条件时，也可采用温度保护装置。4过负荷保护器件的动作特性应与电动机的过负荷特性匹配。电动机正常运行、正常启动或自动启动时，过负荷保护器件不应误动作
915,9.2.13,交流电动机的过负荷保护应按下列规定装设：必要时，可在启动过程的一定时限内短接或切除过负荷保护器件
916,9.2.13,交流电动机的过负荷保护应按下列规定装设：过负荷保护器件应符合下列要求：1)热继电器、控制与保护开关电器(CPS)、过负荷继电器的整定电流，应接近并不小于电动机的额定电流
917,9.2.13,交流电动机的过负荷保护应按下列规定装设：2)过负荷电流继电器的整定值应按下式确定：Ia=KK
918,9.2.13,交流电动机的过负荷保护应按下列规定装设：xIa/(Knn)()式中：Ia——过电流继电器的整定电流(A)
919,9.2.13,交流电动机的过负荷保护应按下列规定装设：Kx——可靠系数，动作于断电时取1.2
920,9.2.13,交流电动机的过负荷保护应按下列规定装设：Kx——接线系数，接于相电流时取1.0
921,9.2.13,交流电动机的过负荷保护应按下列规定装设：I——电动机的额定电流(A)
922,9.2.13,交流电动机的过负荷保护应按下列规定装设：Kh——继电器的返回系数，取0.85
923,9.2.13,交流电动机的过负荷保护应按下列规定装设：n——电流互感器电压比。5过负荷保护器件应根据设备的特点选择合适的类型，标准的过负荷保护器件通电时的动作电流应符合表9.2.13的规定。表9.2.13过负荷保护器件通电时的动作电流类别1.05Ie时的脱扣时间1.2Ie时的脱扣时间1.5Ie时的脱扣时间7.2Ie时的脱扣时间10A>2h<2h<2min2s～10s10>2h<2h<4min4s～10s202h<2h<8min6s～20s30>2h<2h<12min9s～30s注：电磁式、热式无空气温度补偿(+40℃)为1.0Ic
924,9.2.13,交流电动机的过负荷保护应按下列规定装设：热式有空气温度补偿(+20℃)为1.05Ie。当电动机启动时间超过30s时，应配置与电动机过负荷特性相匹配的非标准过负荷保护器件，或采用本条第4款的措施。6保护电器的动作特性应与设备的运行特性匹配，轻载负荷应选用10A类或10类过负荷保护电器，中载负荷宜选用20类过负荷保护电器，重载负荷宜选用30类过负荷保护电器。7对于消防排烟风机、消防补风机、正压送风机等无备用风机的消防设备，不宜装设过负荷保护，当装设过负荷保护时应仅动作于信号，且声光警示信号送至消防控制室。8对于设有固定备用泵的消防泵类等设备，其工作泵的过负荷保护应动作于跳闸，备用泵过负荷保护时应仅动作于信号，且声光警示信号送至消防控制室。此时固定备用泵也可不装设过负荷保护。9对于消防与平时兼用的单速风机，按消防负荷设置保护
925,9.2.13,交流电动机的过负荷保护应按下列规定装设：对于消防与平时兼用的双速风机，平时按普通风机设置保护，消防时按消防类风机设置保护。
926,9.2.14,交流电动机的断相保护应按下列规定装设：1当连续运行的三相电动机采用熔断器保护时，应装设断相保护
927,9.2.14,交流电动机的断相保护应按下列规定装设：当采用低压断路器保护时，宜装设断相保护
928,9.2.14,交流电动机的断相保护应按下列规定装设：2对于短时工作或断续周期工作的电动机，可不装设断相保护
929,9.2.14,交流电动机的断相保护应按下列规定装设：3断相保护器件宜采用带断相保护的热继电器，也可采用温度保护或专用的断相保护装置。
930,9.2.15,按工艺或安全因素不允许自启动的交流电动机，应装设低电压保护。
931,9.2.16,直流电动机应装设短路保护，并应根据需要装设过负荷保护、堵转保护;他励、并励、复励电动机宜装设弱磁或失磁保护;串励电动机和机械有超速危险的直流电动机应装设超速保护。
932,9.2.17,交流电动机的主回路应由隔离电器、短路保护电器、控制电器、过负荷保护电器、附加保护器件和线缆等组成。
933,9.2.18,交流电动机主回路的隔离电器应符合下列规定：1每台电动机主回路上应装设隔离开关：2隔离开关应把电动机及其控制电器与带电体有效地隔离
934,9.2.18,交流电动机主回路的隔离电器应符合下列规定：3隔离开关宜装设在控制电器附近或其他便于操作和维修的地点
935,9.2.18,交流电动机主回路的隔离电器应符合下列规定：4无载开断的隔离器应能防止被无意识地开断
936,9.2.18,交流电动机主回路的隔离电器应符合下列规定：5采用带隔离功能的控制与保护开关电器(CPS)
937,9.2.19,交流电动机主回路的短路保护电器应与其负荷侧的控制电器和过负荷保护电器相配合，并应符合下列规定：1在短路情况下，非重要电动机负荷的接触器、热继电器可损坏，但不应危及操作人员的安全和不应损坏其他器件(1类配合)。重要电动机负荷的接触器、启动器的触点可熔化，且应能继续使用，但不应危及操作人员的安全和不应损坏其他器件(2类配合)。2电动机主回路各保护器件在短路条件下的性能、过负荷继电器与短路保护电器之间选择性配合应满足现行国家标准《低压开关设备和控制设备第1部分：总则》GB14048.1的规定。3接触器或启动器的短时耐受电流不应小于安装处的预期短路电流。
938,9.2.20,交流电动机主回路的短路保护电器性能应符合下列规定：1保护特性应符合本标准第9.2.10条的规定
939,9.2.20,交流电动机主回路的短路保护电器性能应符合下列规定：兼作电击防护中的故障防护时，还应符合本标准第7章的有关规定
940,9.2.20,交流电动机主回路的短路保护电器性能应符合下列规定：2短路保护电器应满足短路分断能力的要求，且短路保护电器的分断能力不应小于保护电器安装处的预期短路电流。
941,9.2.21,交流电动机主回路的控制电器及过负荷保护电器应符合下列规定：1每台电动机应分别装设控制电器
942,9.2.21,交流电动机主回路的控制电器及过负荷保护电器应符合下列规定：2控制电器应采用电动机专用型
943,9.2.21,交流电动机主回路的控制电器及过负荷保护电器应符合下列规定：3控制电器的使用类别应符合电动机的类型及工作制式
944,9.2.21,交流电动机主回路的控制电器及过负荷保护电器应符合下列规定：4控制电器宜装设在电动机附近或其他便于操作和维修的地点
945,9.2.21,交流电动机主回路的控制电器及过负荷保护电器应符合下列规定：过负荷保护电器宜靠近控制电器或为其组成部分。
946,9.2.22,交流电动机主回路的线缆选择应符合下列规定：1电动机主回路线缆的载流量不应小于电动机的额定电流。当电动机为短时或断续工作时，应使其在短时负载下或断续负载下的载流量不小于电动机的短时工作电流或标称负载持续率下的额定电流。2电动机主回路的线缆应按机械强度和电压损失进行校验。对于必须确保可靠的线路，尚应校验在短路条件下的热稳定。3绕线转子电动机转子回路线缆的载流量应符合下列要求：1)启动后电刷不短接时，不应小于转子额定电流
947,9.2.22,交流电动机主回路的线缆选择应符合下列规定：当电动机为断续工作时，应采用在断续负载下的载流量
948,9.2.22,交流电动机主回路的线缆选择应符合下列规定：2)启动后电刷短接时，当机械的启动静阻转矩不超过电动机额定转矩的35%时，不宜小于转子额定电流的35%
949,9.2.22,交流电动机主回路的线缆选择应符合下列规定：当机械的启动静阻转矩为电动机额定转矩的35%～65%时，不宜小于转子额定电流的50%
950,9.2.22,交流电动机主回路的线缆选择应符合下列规定：当机械的启动静阻转矩超过电动机额定转矩的65%时，不宜小于转子额定电流的65%
951,9.2.22,交流电动机主回路的线缆选择应符合下列规定：当线缆的截面积小于16mm2时，宜选大一级。
952,9.2.23,交流电动机的控制回路设计应符合下列规定：1每台电动机的控制回路宜装设隔离电器和短路保护电器。而当主回路短路保护电器的额定电流不超过20A
953,9.2.23,交流电动机的控制回路设计应符合下列规定：必要时，可在控制回路中装设隔离变压器
954,9.2.23,交流电动机的控制回路设计应符合下列规定：2)对可靠性要求高的复杂控制回路，可采用直流电源供电
955,9.2.23,交流电动机的控制回路设计应符合下列规定：直流控制回路宜采用不接地系统，并应装设绝缘监视
956,9.2.23,交流电动机的控制回路设计应符合下列规定：3)额定电压不超过交流50V或直流120V的控制回路的接线和布线，应能防止引入较高的电位。3电动机控制按钮或控制开关，宜装设在电动机附近便于操作和观察的地点。在控制点不能观察到电动机或所拖动的机械时，应在控制点装设指示电动机工作状态的信号和仪表。4自动控制、联锁或远方控制的电动机，应有就地控制和解除远方控制的措施，当突然启动可能危及周围人员安全时，应在电动机旁装设启动预告信号和应急断电开关或自锁式按钮，对于自动控制或联锁控制的电动机，还应有手动控制和解除自动控制或联锁控制的措施。5对操作频繁的可逆运转电动机，正转接触器和反转接触器之间除应有电气联锁外，还应有机械联锁。
957,9.2.24,电动机的其他保护电器或启动装置的选择应符合下列规定：1电动机主回路宜采用控制与保护开关电器(CPS)
958,9.2.24,电动机的其他保护电器或启动装置的选择应符合下列规定：电动机由软启动装置启动后，宜将软启动装置短接，并由旁路接触器或内置旁路接触器接通电动机主回路
959,9.2.24,电动机的其他保护电器或启动装置的选择应符合下列规定：每台电动机宜分别装设软启动装置，对具有“主用/备用”的电动机组，软启动装置仅用于启动电动机时，可共用一套软启动装置
960,9.2.24,电动机的其他保护电器或启动装置的选择应符合下列规定：选用软启动装置时，应符合国家现行有关电磁兼容标准的规定。3电动机主回路中可采用电动机综合保护器。电动机综合保护器应具有过负荷保护、断相保护
961,9.2.24,电动机的其他保护电器或启动装置的选择应符合下列规定：可增加三相不平衡、过电压、欠电压、剩余电流、温度测试、测量显示功能、控制功能、通信功能等附加保护功能。
962,9.2.25,交流电动机当机械工作在不同工况时，在满足工艺要求的情况下，电动机宜采用调速装置，调速装置应符合国家现行有关电磁兼容标准的规定。当控制电器能满足控制要求时，长时间通电的控制元件宜采用节电型产品。
963,9.3.1,电梯、自动扶梯和自动人行道的负荷分级，应符合本标准附录A民用建筑各类建筑物的主要用电负荷分级的规定。客梯的供电要求应符合下列规定：1一级负荷的客梯，应由双重电源的两个低压回路在末端配电箱处切换供电
964,9.3.1,电梯、自动扶梯和自动人行道的负荷分级，应符合本标准附录A民用建筑各类建筑物的主要用电负荷分级的规定。客梯的供电要求应符合下列规定：2二级负荷的客梯，宜由低压双回线路在末端配电箱处切换供电，至少其中一回路应为专用回路
965,9.3.1,电梯、自动扶梯和自动人行道的负荷分级，应符合本标准附录A民用建筑各类建筑物的主要用电负荷分级的规定。客梯的供电要求应符合下列规定：3自动扶梯和自动人行道应为二级及以上负荷
966,9.3.1,电梯、自动扶梯和自动人行道的负荷分级，应符合本标准附录A民用建筑各类建筑物的主要用电负荷分级的规定。客梯的供电要求应符合下列规定：4无人乘坐的杂物梯、食梯、运货平台可为三级负荷
967,9.3.1,电梯、自动扶梯和自动人行道的负荷分级，应符合本标准附录A民用建筑各类建筑物的主要用电负荷分级的规定。客梯的供电要求应符合下列规定：5三级负荷的客梯，应由建筑物低压配电柜中一路专用回路供电。
968,9.3.2,客梯及客货兼用的电梯均应具有断电就近自动平层开门功能。
969,9.3.3,电梯、自动扶梯和自动人行道的供电容量，应按其全部用电负荷确定。向多台电梯供电时，应计入同时系数。
970,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：1每台电梯、自动扶梯和自动人行道应装设单独的隔离保护电器
971,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：2主电源开关宜采用断路器
972,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：3保护电器的过负荷保护特性曲线应与电梯、自动扶梯和自动人行道设备的负荷特性曲线相匹配
973,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：4选择电梯、自动扶梯和自动人行道供电线缆时，应按其铭牌电流及其相应的工作制确定，线缆的连续工作载流量不应小于计算电流，并应对供电线缆电压损失进行校验
974,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：5对有机房的电梯，其主电源开关应设置在机房入口处
975,9.3.4,电梯、自动扶梯和自动人行道的主电源开关和线缆选择应符合下列规定：6对无机房的电梯，其主电源开关应设置在井道外工作人员便于操作处，并应具有必要的安全防护。
976,9.3.5,机房配电应符合下列规定：1下列供电回路应与电梯曳引机分别设置保护：1)轿厢、机房和滑轮间的机械通风、空调装置
977,9.3.5,机房配电应符合下列规定：2)轿顶、机房、底坑的电源插座
978,9.3.5,机房配电应符合下列规定：3))井道照明、电梯楼层指示
979,9.3.5,机房配电应符合下列规定：4))报警装置。2机房内应设有固定的照明，地表面的照度不应低于2001x
980,9.3.6,电梯井道配电应符合下列规定：1电梯井道应为电梯专用，井道内不得装设与电梯无关的设备、管道、线缆等。2井道内应设置照明，且照度不应小于50lx
981,9.3.6,电梯井道配电应符合下列规定：2))轿顶及井道照明宜采用24V的半导体发光照明装置(LED)或其他光源，当采用220V光源时，供电回路应增设剩余电流动作保护器。3应在底坑开门侧设置电源插座。4井道内敷设的线缆应是阻燃型，并应使用难燃型电线导管或槽盒保护，严禁使用可燃性材料制成的电线导管或槽盒。5附设在建筑物外侧的电梯，其布线材料和方法及所用电器器件均应考虑气候条件的影响，并应采取相应防水措施。
982,9.3.7,当二类高层住宅中的客梯兼作消防电梯时，应符合消防装置设置标准，并应采用下列相应的应急操作。其供电应符合本标准第13.7.13条的规定。1客梯应具有消防工作程序的转换装置
983,9.3.7,当二类高层住宅中的客梯兼作消防电梯时，应符合消防装置设置标准，并应采用下列相应的应急操作。其供电应符合本标准第13.7.13条的规定。1客梯应具有消防工作程序的转换装置;2正常电源转换为消防电源时，消防电梯应能及时投入;3发现灾情后，客梯应能迅速停落至首层或事先规定的楼层。：2正常电源转换为消防电源时，消防电梯应能及时投入
984,9.3.7,当二类高层住宅中的客梯兼作消防电梯时，应符合消防装置设置标准，并应采用下列相应的应急操作。其供电应符合本标准第13.7.13条的规定。1客梯应具有消防工作程序的转换装置;2正常电源转换为消防电源时，消防电梯应能及时投入;3发现灾情后，客梯应能迅速停落至首层或事先规定的楼层。：3发现灾情后，客梯应能迅速停落至首层或事先规定的楼层。
985,9.3.8,电梯的控制方式应根据电梯的类别、使用场所条件及配置电梯数量等因素综合比较确定。
986,9.3.9,客梯及客货兼用电梯的轿厢内宜设置与安防控制室、值班室的直通电话;消防电梯应设置与消防控制室的直通电话。
987,9.3.10,电梯机房、井道和轿厢中电气装置的故障防护，应符合下列规定：1与建筑物的用电设备采用同一接地系统时，可不另设接地网
988,9.3.10,电梯机房、井道和轿厢中电气装置的故障防护，应符合下列规定：2与电梯相关的所有电气设备及导管、槽盒的外露可导电部分均应与保护接地导体(PE)连接，电梯的金属构件，应做等电位联结。
989,9.4.1,对于出入人流量较大、探测对象为运动物体的场所，其自动旋转门的传感器宜采用微波传感器。对于出入人流量较小的场所，其自动旋转门的传感器宜采用红外传感器或超声波传感器。
990,9.4.2,自动旋转门、电动门、电动卷帘门、电动伸缩门应由就近的配电装置单独回路供电。
991,9.4.3,自动旋转门、电动门控制箱应设置在操作和维护方便处，配出回路应设置过负荷保护、短路保护和剩余电流动作保护电器。
992,9.4.4,电动卷帘门控制箱应设置在卷帘门附近，在卷帘门的一侧或两侧应设置手动控制按钮，其安装高度宜为中心距地1.4m。
993,9.4.5,室外带金属构件的电动伸缩门的配电线路，应设置过负荷保护、短路保护及剩余电流动作保护电器，并应做等电位联结。
994,9.4.6,自动旋转门、电动门和电动卷帘门的所有金属构件及附属电气设备的外露可导电部分均应做等电位联结。
995,9.4.7,电动开启窗应满足下列要求：1电动开启窗的启闭力应满足开启的工作负载要求，当一个开窗器的启闭力不足以开启一扇窗时，应安装两个或多个开窗器
996,9.4.7,电动开启窗应满足下列要求：开窗器的防护等级应为IP54及以上
997,9.4.7,电动开启窗应满足下列要求：2电动开启窗宜设置风、雨感应器，并自带锁窗功能
998,9.4.7,电动开启窗应满足下列要求：3具有消防排烟功能的电动开启窗，供电电源应满足消防电源的要求，应具有自检及消防优先功能，应能在接收到来自消防控制系统或感烟感温探测器的动作信号后自动开启电动窗，并输出反馈信号
999,9.4.7,电动开启窗应满足下列要求：4在电动开启窗附近容易接触的地方应设置手动紧急启动装置，启动按钮应为红色，并具有正常、开窗和故障三种显示。
1000,9.5.1,舞台照明每一回路的负载容量，应满足所选用的调光设备各回路输出容量的要求。
1001,9.5.2,舞台照明调光回路数量，应根据剧场等级、规模确定。
1002,9.5.3,舞台照明配电应符合下列规定：1舞台照明设备的供电线路，应采用专用接插件连接，接插件额定容量应有足够的裕度
1003,9.5.3,舞台照明配电应符合下列规定：2由晶闸管调光装置配出的舞台照明线路宜采用单相配电
1004,9.5.3,舞台照明配电应符合下列规定：当采用三相配电时，宜每相分别配置中性导体，当共用中性导体时，中性导体截面积不应小于相导体截面积的2倍。
1005,9.5.4,乐池内谱架灯和观众厅座位牌号灯宜采用24V及以下电压供电，光源可采用24V的半导体发光照明装置(LED)
1006,9.5.5,舞台调光控制器的选择及安装应符合下列规定：1舞台照明调光控制器的选择：小型剧场可选择带预选装置的控制器，中型及以上规模的剧场宜选择带计算机的控制器。2舞台照明调光控制台宜安装在观众厅池座后部灯光控制室内，监视窗口宽度不应小于1.20m
1007,9.5.5,舞台调光控制器的选择及安装应符合下列规定：2))灯光控制人员应能容易地观察到观众席情况
1008,9.5.5,舞台调光控制器的选择及安装应符合下列规定：3
1009,9.5.5,舞台调光控制器的选择及安装应符合下列规定：4))调光控制线路应安装敷设方便。
1010,9.5.6,调光柜和舞台配电设备应设在靠近舞台的单独房间内。
1011,9.5.7,对配电系统产生谐波干扰的调光器宜就地设置滤波装置，除应符合本标准第22.3节的规定外，尚应满足下列要求：1调光回路应选用金属导管、金属槽盒敷设，并不宜与电声等对电磁骚扰敏感线路平行敷设。当调光回路与电声线路平行敷设时，其间距应大于1m
1012,9.5.7,对配电系统产生谐波干扰的调光器宜就地设置滤波装置，除应符合本标准第22.3节的规定外，尚应满足下列要求：当垂直交叉时，间距应大于0.5m。2电声、电视转播设备的电源不应直接接在舞台照明变压器上。
1013,9.5.8,舞台照明负荷宜采用需要系数法计算，需要系数Kx宜符合表9.5.8的规定。表9.5.8舞台照明负荷需要系数舞台照明总负荷(kW)需要系数Kx≤501.00续表9.5.8舞台照明总负荷(kW)需要系数Kx50～1000.75100～2000.60200～5000.50500～10000.40>10000.25～0.30
1014,9.5.9,舞台电动悬吊设备的控制，宜选用带预选装置的控制器，控制台的位置可安装在舞台左侧的一层天桥上，并宜设在封闭的小间内。
1015,9.5.10,舞台电力传动设备的启动装置可就地安装，控制电器可按需要设在便于观察机械运行的地方。
1016,9.5.11,舞台设备供电可按下列规定确定：1舞台照明或电力设备的变压器容量，可按下式计算：P
1017,9.5.11,舞台设备供电可按下列规定确定：P.——照明或电力负荷总容量
1018,9.5.11,舞台设备供电可按下列规定确定：Kx——照明或电力负荷需要系数
1019,9.5.11,舞台设备供电可按下列规定确定：Ky——裕量系数。照明负荷需要系数K.应按本标准表9.5.8选取，电力负荷需要系数Kx宜取0.4～0.9。裕量系数K
1020,9.5.12,舞台监督、调度指挥用的声、光信号装置或对讲电话及闭路电视系统，应根据剧场等级、规模确定，舞台监督主控台宜设在台口内右侧。
1021,9.5.13,舞台用电设备应根据低压配电系统接地形式确定采用接地保护措施。
1022,9.5.14,电影放映设备电气设计应符合下列规定：1电影放映设备宜设交流稳压装置供电，供电电压偏差允许值宜为士5%
1023,9.5.14,电影放映设备电气设计应符合下列规定：电源线与信号线等弱电线应分别敷设
1024,9.5.14,电影放映设备电气设计应符合下列规定：2电影放映室照明不应影响观众观看电影放映效果
1025,9.5.14,电影放映设备电气设计应符合下列规定：3电影放映室应设置局部等电位端子板，数字放映机的外壳、信号源服务器和音频还音系统等应与局部等电位端子板连接，电影放映室接地宜采用共用接地
1026,9.5.14,电影放映设备电气设计应符合下列规定：4电影院门厅、休息厅等处宜设通知观众入席的音响信号。
1027,9.6.1,配电系统设计应符合医院电气设备工作场所分类要求。在医疗用房内禁止采用TN-C系统。
1028,9.6.2,X射线诊断机、X射线CT机及ECT机，应按断续工作制配电;X射线治疗机、电子加速器及NMR-CT机(核磁共振)应按连续工作制配电。
1029,9.6.3,医用放射线设备的供电线路设计应符合下列规定：1X射线管的管电流大于或等于400mA的射线机，应由变电所或配电室采用专用回路供电
1030,9.6.3,医用放射线设备的供电线路设计应符合下列规定：2CT机、电子加速器的主机和附属设备应分别供电，且供电回路不少于两个，其中主机部分应采用专用回路供电
1031,9.6.3,医用放射线设备的供电线路设计应符合下列规定：3X射线机不应与其他电力负荷共用同一回路供电
1032,9.6.3,医用放射线设备的供电线路设计应符合下列规定：4多台单相、两相医用射线机，应接于不同的相导体上，并宜使三相负荷平衡
1033,9.6.3,医用放射线设备的供电线路设计应符合下列规定：5当为X射线机设置配套的电源开关箱时，电源开关箱应设在便于操作处，并不得设在射线防护墙上。
1034,9.6.4,保护电器的选择应符合下列规定：1在X射线机房装设的与X射线诊断机配套使用的电源开关和保护电器，应按不小于X射线机瞬时负荷的50%与长期负荷100%中的较大值进行参数计算，并选择相应的电源开关和保护电器
1035,9.6.4,保护电器的选择应符合下列规定：2当电源控制柜随设备供货时，不应重复设置电源开关和保护电器，供电线路始端应设隔离电器及保护电器，规格应比X射线机按第1款规定确定的计算电流大1级～2级。
1036,9.6.5,X射线机供电线路导线截面积，应根据下列条件确定：1单台X射线机供电线路导线截面积应按满足X射线机电源内阻要求选用，并应对选用的导线截面积进行电压损失校验
1037,9.6.5,X射线机供电线路导线截面积，应根据下列条件确定：2多台X射线机共用同一条供电线路时，其共用部分的导线截面积，应按供电条件要求的电源内阻最小值X射线机确定的导线截面积至少再加大一级。
1038,9.6.6,根据设备的使用要求，在同位素治疗室、电子加速器治疗室应设置门、机联锁控制装置。
1039,9.6.7,NMR-CT机的扫描室的电气管线、器具及其支持构件不得使用铁磁物质或铁磁制品。进入室内的电源电线、电缆必须进行滤波。
1040,9.7.1,本节可适用于民用建筑室内外安装的交流充电桩，安装在室外的充电桩的防水防尘等级不应低于IP65。
1041,9.7.2,交流充电桩供电电源应采用单相、交流220V电压，电压偏差不应超过标称电压的+7%、一10%;额定电流不应大于32A。
1042,9.7.3,计算单台交流充电桩容量时需考虑充电机的功率因数和效率，计算多台交流充电桩总容量时尚需考虑同时系数。
1043,9.7.4,交流充电桩的保护应符合下列规定：1设置过负荷保护、短路保护，并应符合本标准第7.6节和第7.7节相关规定
1044,9.7.4,交流充电桩的保护应符合下列规定：2设置剩余电流动作保护，应选用额定剩余动作电流不大于30mA的A型RCD。
1045,9.7.5,交流充电桩的控制应符合下列规定：1具有外部手动设置参数和实现手动控制的功能和界面
1046,9.7.5,交流充电桩的控制应符合下列规定：2显示各状态下的相关信息，包括运行状态、故障报警、充电电量、计费信息等
1047,9.7.5,交流充电桩的控制应符合下列规定：3设置急停开关，在充电过程中可使用该装置紧急切断输出电源
1048,9.7.5,交流充电桩的控制应符合下列规定：4在充电过程中，当充电出现异常时，交流充电桩应立即自动切断输出电源。
1049,9.7.6,安装在公共区域内的公用交流充电桩应配置电能表，并应符合下列规定：1每个充电接口应独立配备计量装置
1050,9.7.6,安装在公共区域内的公用交流充电桩应配置电能表，并应符合下列规定：2交流充电桩的充电计量装置应选用交流多费率有功电能表，应采用直接接入式，电压220V
1051,9.7.6,安装在公共区域内的公用交流充电桩应配置电能表，并应符合下列规定：3交流充电桩应能采集交流电能表数据、计算充电电量，显示充电时间、充电电量及充电费用等信息，应具备与上级监控管理系统的通信接口
1052,9.7.6,安装在公共区域内的公用交流充电桩应配置电能表，并应符合下列规定：4交流充电桩应显示本次充电电量，并可将该项清零
1053,9.7.6,安装在公共区域内的公用交流充电桩应配置电能表，并应符合下列规定：5交流充电桩可至少记录100次充电行为，记录内容包括充电起始时间、起始时刻电量值、结束时刻、结束时间电量值和充电量。
1054,9.7.7,安装在公共区域或停车场的交流充电桩应采取以下一种或多种防撞击措施：1应避免安装在可预见有可能发生碰撞的场所;2设置机械防护措施;3设备防机械撞击级别至少为IK07。
1055,9.7.8,保护接地端子应与保护接地导体可靠连接。
1056,9.7.9,交流充电桩电源进线宜选用燃烧性能不低于B2级、产烟毒性为tl级、燃烧滴落物/微粒等级为d1级的电线、电缆。
1057,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定
1058,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护
1059,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆
1060,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：每个房间宜通过发热电缆温控器单独控制温度
1061,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能
1062,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器
1063,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：对需要同时控制室温和限制地表温度的场合应采用双温型温控器
1064,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：4发热电缆的接地线必须与电源的地线连接
1065,9.8.1,电辐射供暖、电热缆的电气设计应符合下列规定;1电辐射供暖、电热缆设备的每根发热电缆应单独装设过负荷保护、短路保护及剩余电流动作保护;2不同温度要求的房间，电辐射供暖、电热缆不应共用一根发热电缆;每个房间宜通过发热电缆温控器单独控制温度;3发热电缆温控器的工作电流不得超过发热电缆的额定电流，发热电缆地面辐射供暖系统可采用温控器、接触器等控制设备实现控制功能;高大空间、浴室、卫生间、游泳池等区域，应采用测量地面温度的温控器;对需要同时控制室温和限制地表温度的场合应采用双温型温控器;4发热电缆的接地线必须与电源的地线连接;5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。：5每根发热电缆安装前均应按照相关标准，进行线路阻抗和绝缘性能的测试。
1066,9.8.2,电伴热的电气设计应符合下列规定：1电伴热设备的每个发热电缆配电线路，应分别装设过负荷保护、短路保护及剩余电流动作保护并验算全线启动电流
1067,9.8.2,电伴热的电气设计应符合下列规定：电伴热带的电气保护应与温度保护装置配合。2根据安装环境和条件选择电伴热类型，并应符合下列要求：1)在塑料或表面涂有油漆，而不能可靠接地的容器和管道上应选用屏蔽型产品
1068,9.8.2,电伴热的电气设计应符合下列规定：2))管道内介质如有腐蚀性或电缆有可能接触腐蚀性的化学品，应选用防护型产品。3电伴热带的配电导线载流量应根据其容量选择。4应根据管道周围安装环境及空间尺寸，确定选择采用直线敷设还是螺旋敷设。5电伴热系统安装时，被伴热管道必须全部施工完毕，应进行压力试验(或/和气密试验)
1069,9.8.3,电干、湿桑拿室的电气设计应符合下列规定：1电干、湿桑拿室设备的配电线路，应装设过负荷保护、短路保护及剩余电流动作保护器
1070,9.8.3,电干、湿桑拿室的电气设计应符合下列规定：2电干、湿桑拿室内不应设置电源插座，除加热器自带的开关外，所有照明、设备电源开关均应设在蒸房外
1071,9.8.3,电干、湿桑拿室的电气设计应符合下列规定：3电干、湿桑拿室距顶板0.3m处，温度超过90℃时，应自动断开加热器及蒸汽泵电源
1072,9.8.3,电干、湿桑拿室的电气设计应符合下列规定：4电干、湿桑拿室的可导电部分应设置等电位联结。
1073,9.8.4,升降停车设备的电气设计应符合下列规定：1升降停车设备的配电线路，应装设过负荷保护、短路保护及剩余电流动作保护
1074,9.8.4,升降停车设备的电气设计应符合下列规定：2升降停车设备的金属导轨、金属构件及为其供电的电源应设置等电位联结。
1075,9.8.5,擦窗机的电气设计应符合下列规定：1擦窗机的配电线路，应装设过负荷保护、短路保护及剩余电流动作保护
1076,9.8.5,擦窗机的电气设计应符合下列规定：2屋顶行走台车的室外供电插座应每隔10m～15m设置一个，其防护等级应满足IP65及以上，且安装高度宜设置在距屋面0.5m及以上
1077,9.8.5,擦窗机的电气设计应符合下列规定：3屋顶擦窗机操作装置应同时设置在吊篮及屋顶台车上，且操作优先权应可互换
1078,9.8.5,擦窗机的电气设计应符合下列规定：4屋顶擦窗机的升降机构除设有断电自动刹车外，还应设有机械响应式后备制动机构
1079,9.8.5,擦窗机的电气设计应符合下列规定：5屋顶擦窗机应设置在建筑物防雷保护的范围内，其金属导轨及金属构件均应与屋面防雷装置可靠连接，且每根金属导轨及每个金属构件与防雷装置的连接点不应少于2处。屋顶擦窗机为双导轨时，应每隔14m～28m将两根导轨跨接电气连接一次。
1080,9.8.6,厨房设备的电气设计应符合下列规定：1厨房设备的配电线路应装设过负荷保护、短路保护及剩余电流动作保护
1081,9.8.6,厨房设备的电气设计应符合下列规定：2厨房设备电源开关除设备上自带的开关外，宜布置在干燥、便于操作的场所，并满足安装场所相应的防护等级要求
1082,9.8.6,厨房设备的电气设计应符合下列规定：3厨房内电缆槽盒、设备电源管线，应避开明火2.0m以外敷设
1083,9.8.6,厨房设备的电气设计应符合下列规定：4厨房内电缆槽、盒应避开产生蒸汽等热气流2.0m以外敷设
1084,9.8.6,厨房设备的电气设计应符合下列规定：5厨房设备应设置等电位联结。
1085,10.1.1,在照明设计时应根据视觉要求、作业性质和环境条件，通过对光源、灯具的选择和配置，使工作区或空间具备合理的照度、显色性和适宜的亮度分布以及舒适的视觉环境。
1086,10.1.2,照明方案应根据不同类型建筑对照明的特殊要求，处理好电气照明与天然采光的关系、照明器具与照明品质的关系。
1087,10.1.3,照明设计应采用高效光源和灯具及节能控制技术，合理采用智能照明控制系统。
1088,10.1.4,电气照明设计除应符合本标准外，尚应符合现行国家标准《建筑照明设计标准》GB50034的规定。
1089,10.2.1,民用建筑照明方式应符合下列规定：1各场所均应设置一般照明，并应满足该场所视觉活动性质的需求
1090,10.2.1,民用建筑照明方式应符合下列规定：2设置有永久性通行区的场所宜采用分区一般照明，且通行区照度不应低于工作区域照度的1/3
1091,10.2.1,民用建筑照明方式应符合下列规定：3有精细视觉工作要求的场所应针对视觉作业区设置局部照明，作业区邻近周围照度应根据作业区的照度相应减少，但不应低于200lx
1092,10.2.1,民用建筑照明方式应符合下列规定：4商业建筑和展览建筑内应根据展示要求设置重点照明，重点照明区域的照度与其周围背景的照度比不宜小于3:1。
1093,10.2.2,有警卫要求的建筑的下列场所应设置警卫照明：1警卫区域周围的全部走道，通向警卫区域所在楼层的全部楼梯、走道
1094,10.2.2,有警卫要求的建筑的下列场所应设置警卫照明：2警卫区域所在楼层的电梯厅和配电设施处
1095,10.2.2,有警卫要求的建筑的下列场所应设置警卫照明：3警卫区域所在建筑物主要出入口内外以及该建筑室外监控摄像机的拍摄区域
1096,10.2.2,有警卫要求的建筑的下列场所应设置警卫照明：4其他有照明要求的场所。
1097,10.2.3,下列场所应设置值班照明：1面积超过500m2的商店及自选商场，面积超过200m2的贵重品商店
1098,10.2.3,下列场所应设置值班照明：2商店、金融建筑的主要出入口，通向商品库房的通道，通向金库、保管库的通道
1099,10.2.3,下列场所应设置值班照明：3单体建筑面积超过3000m2的库房周围的通道
1100,10.2.3,下列场所应设置值班照明：4其他有值班照明要求的场所。
1101,10.2.4,下列场所应设置应急照明：1需确保正常工作或活动继续进行的场所，应设置备用照明
1102,10.2.4,下列场所应设置应急照明：2需确保处于潜在危险之中的人员安全的场所，应设置安全照明
1103,10.2.4,下列场所应设置应急照明：3需确保人员安全疏散的出口和通道，应设置疏散照明。
1104,10.2.5,城市中的标志性建筑、大型商业建筑、具有重要社会影响的构筑物等，宜设置景观照明。
1105,10.2.6,自机场跑道中点起、沿跑道延长线双向各15km、两侧散开度各15%的区域内，顶部与跑道端点连线与水平面夹角大于0.57°的建筑物或构筑物应装设航空障碍标志灯，并应符合相关规范的要求。
1106,10.2.7,航空障碍标志灯的设置应符合下列规定：1航空障碍标志灯应装设在建筑物或构筑物的最高部位
1107,10.2.7,航空障碍标志灯的设置应符合下列规定：当制高点平面面积较大或为建筑群时，除在最高端装设障碍标志灯外，还应在其外侧转角的顶端分别设置航空障碍标志灯。2航空障碍标志灯的水平安装间距不宜大于52m
1108,10.2.7,航空障碍标志灯的设置应符合下列规定：垂直安装自地面以上45m起，以不大于52m的等间距布置。3航空障碍标志灯宜采用自动通断电源的控制装置，并宜采取变化光强的措施。4航空障碍标志灯技术要求应符合表10.2.7的规定。表10.2.7建筑物上装设的航空障碍灯技术要求障碍标志灯类型低光强中光强高光强灯光颜色航空红色航空红色航空白色航空白色控光方式及数据(次/min)恒定光闪光20～60闪光20～60闪光40～60有效光强A型10cd用于夜间B型32cd用于夜间2000cd±25%用于夜间·2000cd±25%用于夜间·20000cd±25%用于白昼、黎明或黄昏·2000cd±25%用于夜间·20000cd±25%用于黄昏与黎明·A型200000cd士25%用于白昼·B型100000cd士25%用于白昼可视范围·水平光束扩散角360°·垂直光束扩散角≥]0°·水平光束扩散角360°·垂直光束扩散角≥3°·水平光束扩散角360°·垂直光束扩散角≥3°·水平光束扩散角90°或120°·垂直光束扩散角3°~7°最大光强位于水平仰角4°~20°之间最大光强位于水平仰角0°适用高度·高出地面45m以下全部使用·高出地面45m以上部分与中光强结合使用高出地面45m时高出地面92m时高出地面151m(500英尺)时注：表中时间段对应的背景亮度：夜间对应的背景亮度小于50cd/m2
1109,10.2.7,航空障碍标志灯的设置应符合下列规定：黄昏与黎明对应的背景亮度为50cd/m2~500cd/m2
1110,10.2.7,航空障碍标志灯的设置应符合下列规定：白昼对应的背景亮度大于500cd/m2。5航空障碍标志灯的设置应便于更换光源。
1111,10.2.8,在建筑物顶部设置高架直升机场时，应装设直升机场灯标、目视定向引导灯光系统、目视进近坡度指示灯、接地和离地区灯光系统等，并应符合表10.2.8的规定。表10.2.8建筑物上高架直升机场标志灯的技术要求灯标与灯光直升机场灯标目视定向引导灯光目视进近坡度指示灯光接地和离地区灯光光色白白红色、绿色边灯绿色泛光灯白色控光方式等间歇短时闪光恒定光或闪光恒定光及闪光可视范围有效光强水平仰角0°~41700cd～2500cd水平仰角2°~9°恒定光250cd～350cd闪光2500cd～3500cd高于进近坡：绿色闪光;在进近坡上：绿色恒定光;略低于进近坡：红色恒定光;低于进近坡：红色闪光点光源边灯：水平仰角20°~90°
1112,10.3.1,照明设计应根据建筑性质、等级标准、功能要求和使用条件等确定照明指标。各类建筑场所一般照明的照明标准值、照度均匀度及室内场所表面反射比，应符合现行国家标准《建筑照明设计标准》GB50034的规定。
1113,10.3.2,各类视觉工作对应的照度范围宜按表10.3.2选取。表10.3.2视觉工作对应的照度范围值视觉工作性质照度范围(lx)区域或活动类型适用场所示例简单视觉工作≤20室外交通区，判别方向和巡视室外道路30～75室外工作区、室内交通区，简单识别物体表征客房、卧室、走廊、库房一般视觉工作100～200非连续工作的场所(大对比大尺寸的视觉作业)病房、起居室、候机厅200～500连续视觉工作的场所(大对比小尺寸和小对比大尺寸的视觉作业)办公室、教室、商场300～750需集中注意力的视觉工作(小对比小尺寸的视觉作业)营业厅、阅览室、绘图室特殊视觉工作750～1500较困难的远距离视觉工作一般体育场馆1000～2000精细的视觉工作、快速移动的视觉对象乒乓球、羽毛球≥2000精密的视觉工作、快速移动的小尺寸视觉对象手术台、拳击台赛道终点区
1114,10.3.3,局部照明与一般照明共用时，工作面上一般照明的照度值宜为工作面总照度值的1/3～1/5
1115,10.3.4,民用建筑室内一般照明光源色表可根据其相关色温分为三类，其适用场所宜按表10.3.4选取。表10.3.4光源的颜色分类光源颜色分类相关色温(K)颜色特征适用场所示例I<3300暖居室、餐厅、宴会厅、多功能厅、酒吧、咖啡厅、重点陈列厅Ⅱ3300～5300中间教室、办公室、会议室、阅览室、营业厅、一般休息厅、普通餐厅、洗衣房Ⅲ>5300冷信息机房、高照度场所
1116,10.3.5,照明光源的颜色特征与室内表面的配色宜互相协调，并应形成相应于房间功能的色彩环境。
1117,10.3.6,一般照明应根据视觉工作环境特点和眩光程度，合理确定对直接眩光限制的质量等级UGR(统一眩光值)。民用建筑中眩光限制等级宜符合表10.3.6的规定。表10.3.6眩光程度与UGR指数对照表UGR的数值对应眩光程度的描述视觉要求和场所示例<13没有眩光手术台、精细视觉作业13～16开始有感觉使用视频终端、绘图室、精品展厅、珠宝柜台、控制室、颜色检验17～19引起注意办公室、会议室、教室、一般展室、休息厅、阅览室、病房20～22引起轻度不适门厅、营业厅、候车厅、观众厅、厨房、自选商场、餐厅、自动扶梯23～25不舒适档案室、走廊、泵房、变电所、大件库房、交通建筑的入口大厅26～28很不舒适售票厅、较短的通道、演播室、停车区
1118,10.3.7,室内一般照明直接眩光的限制，应根据光源亮度、光源和灯具的表观面积、背景亮度以及灯具位置等因素进行综合确定。
1119,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：1不得将灯具安装在干扰区内或可能对视觉形成镜面反射的区域内
1120,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：2可使用发光表面面积大、亮度低、光扩散性能好的灯具
1121,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：3可在视觉工作对象和工作房间内采用低光泽度的表面装饰材料
1122,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：4可在视线方向采用特殊配光灯具或采取间接照明方式
1123,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：5可采用混合照明
1124,10.3.8,对于要求统一眩光值UGR≤22的照明场所，可采取下列措施：6可照亮顶棚和墙面以减小亮度比，并应避免出现光斑。
1125,10.3.9,直接型灯具应控制视线内光源平均亮度与遮光角之间的关系，其最低允许值应符合现行国家标准《建筑照明设计标准》GB50034的规定。
1126,10.3.10,长时间视觉工作场所内照度分布宜满足下列要求：1作业面照度、作业面邻近区照度和作业面背景区域一般照明照度之间的比值应符合现行国家标准《建筑照明设计标准》GB50034的规定
1127,10.3.10,长时间视觉工作场所内照度分布宜满足下列要求：2当照明灯具采用嵌入式安装时，顶棚的反射系数宜大于0.6
1128,10.3.10,长时间视觉工作场所内照度分布宜满足下列要求：3墙面的平均照度不宜低于50lx。
1129,10.3.11,垂直照度(Ey)与水平照度(Eh)之比可按下式确定：0.25≤Ev/Eh≤0.5()
1130,10.4.1,下列场所应设置备用照明：1正常照明失效可能造成重大财产损失和严重社会影响的场所
1131,10.4.1,下列场所应设置备用照明：2正常照明失效妨碍灾害救援工作进行的场所
1132,10.4.1,下列场所应设置备用照明：3人员经常停留且无自然采光的场所
1133,10.4.1,下列场所应设置备用照明：4正常照明失效将导致无法工作和活动的场所
1134,10.4.1,下列场所应设置备用照明：5正常照明失效可能诱发非法行为的场所。
1135,10.4.2,当正常照明的负荷等级与备用照明负荷等级相等时可不另设备用照明。
1136,10.4.3,备用照明的照度标准值应符合下列规定：1供消防作业及救援人员在火灾时继续工作场所的备用照明，应符合现行国家标准《建筑设计防火规范》GB50016的规定
