1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
1137,10.4.3,备用照明的照度标准值应符合下列规定：2其他场所的备用照明照度标准值除另有规定外，应不低于该场所一般照明照度标准值的10%。
1138,10.4.4,备用照明的设置应符合下列规定：1备用照明宜与正常照明统一布置
1139,10.4.4,备用照明的设置应符合下列规定：2当满足要求时应利用正常照明灯具的部分或全部作为备用照明
1140,10.4.4,备用照明的设置应符合下列规定：3独立设置备用照明灯具时，其照明方式宜与正常照明一致或相类似。
1141,10.4.5,下列场所应设置安全照明：1人员处于非静止状态且周围存在潜在危险设施的场所
1142,10.4.5,下列场所应设置安全照明：2正常照明失效可能延误抢救工作的场所
1143,10.4.5,下列场所应设置安全照明：3人员密集且对环境陌生时，正常照明失效易引起恐慌骚乱的场所
1144,10.4.5,下列场所应设置安全照明：4与外界难以联系的封闭场所。
1145,10.4.6,安全照明的照度标准值应符合下列规定：1医院手术室、重症监护室应维持不低于一般照明照度标准值的30%
1146,10.4.6,安全照明的照度标准值应符合下列规定：2其他场所不应低于该场所一般照明照度标准值的10%
1147,10.4.7,安全照明的设置应符合下列规定：1应选用可靠、瞬时点燃的光源
1148,10.4.7,安全照明的设置应符合下列规定：2应与正常照明的照射方向一致或相类似并避免眩光
1149,10.4.7,安全照明的设置应符合下列规定：3当光源特性符合要求时，宜利用正常照明中的部分灯具作为安全照明
1150,10.4.7,安全照明的设置应符合下列规定：4应保证人员活动区获得足够的照明需求，而无须考虑整个场所的均匀性。
1151,10.4.8,当在一个场所同时存在备用照明和安全照明时，宜共用同一组照明设施并满足二者中较高负荷等级与指标的要求。
1152,10.4.9,疏散照明的设置要求见本标准第13.6节的规定。
1153,10.4.10,应急照明在正常供电电源失效后，其备用电源供电转换时间应符合本标准第6.2.2条第6款的要求。
1154,10.5.1,应根据使用场所合理地选择照明光源的光效、显色性、寿命、启动点燃和再点燃时间等光电特性指标和环境条件对光源光电参数的影响因素。
1155,10.5.2,室内一般照明和局部照明应采用高效光源，有特殊需要时除外。
1156,10.5.3,室内一般照明宜采用同一类型的光源。当有装饰性或功能性要求时，亦可采用色温一致或相近的不同种类的光源。
1157,10.5.4,有频繁开关灯要求和需要调光的室内场所，宜优先选用发光二极管灯(LED)作为主要照明光源。
1158,10.5.5,照度低于100lx的场所，宜采用本标准表10.3.4中光源颜色分类为I类的光源;当电气照明需要同天然采光结合时，宜选用光源色温在4500K～6000K的光源。
1159,10.5.6,室内一般照明光源的色容差应符合现行国家标准的规定。当用于照射大面积浅色表面且对照明品质要求较高时，照明光源的色容差宜小于3SDCM。
1160,10.5.7,选用LED光源时，其色温范围、显色性、色品值应满足现行国家标准《建筑照明设计标准》GB50034的规定。
1161,10.5.8,长时间视觉工作场所内照明光源的频闪指数不应大于10%。
1162,10.5.9,灯具的光度分布、类型、防护等级、造型尺度以及灯的表观颜色等应根据环境条件和使用特点，合理地选定。在满足眩光限制和配光要求条件下，对于仅满足视觉功能的照明，宜采用直接照明和选用开敞式灯具。
1163,10.5.10,当选用LED平面灯具时，均匀发光灯具的表面平均亮度不应大于16000cd/m2
1164,10.5.11,在布置一般照明灯具时，其间距不应大于该灯具的允许距高比。
1165,10.5.12,灯具的结构和材质应便于维护、清洁和更换光源。灯具表面以及灯用附件等高温部位靠近可燃物时，应采取隔热、散热等防火保护措施。
1166,10.5.13,在较高空间安装的灯具宜采用长寿命光源或采取延长光源寿命的措施。
1167,10.5.14,室内装修遮光隔栅的反射表面应选用难燃材料，其反射比不应低于0.7。
1168,10.5.15,照明灯具应具备完整的光电参数，其各项性能应分别符合国家现行相关标准的规定。
1169,10.6.1,照明负荷等级和供电方案应根据照明负荷中断供电可能造成的影响及损失合理地确定。
1170,10.6.2,航空障碍标志灯和高架直升机场灯光系统电源应按主体建筑中最高用电负荷等级要求供电。
1171,10.6.3,当电压偏差或波动不能保证照明质量或光源寿命时，在技术经济合理的条件下，可采用有载自动调压电力变压器、调压器或专用变压器供电。
1172,10.6.4,三相照明线路各相负荷的分配宜保持平衡，最大相负荷电流不宜超过三相负荷平均值的115%
1173,10.6.5,重要的照明负荷，宜在负荷末级配电箱(柜)采用自动切换电源的方式供电，负荷较大时，可采用由两个专用回路各带50%的照明灯具的配电方式。
1174,10.6.6,应急照明的供电应符合下列规定：1疏散照明、备用照明供电应符合本标准第13.7.15条的规定
1175,10.6.6,应急照明的供电应符合下列规定：2安全照明的备用电源应与该场所的供电线路分别接自不同变压器或不同馈电干线，必要时可采用蓄电池组供电。
1176,10.6.7,在照明分支回路中，不宜采用三相低压断路器对三个单相分支回路进行控制和保护。
1177,10.6.8,照明系统中的每一单相分支回路电流不宜超过16A
1178,10.6.9,当照明回路采用遥控方式时，应同时具有解除遥控功能和手动控制的功能。
1179,10.6.10,电源插座不宜和普通照明灯接在同一分支回路。
1180,10.6.11,主要供给气体放电灯的三相配电线路，其中性线截面积应满足不平衡电流及谐波电流的要求，且不应小于相线截面积。
1181,10.6.12,当采用带电感镇流器的气体放电光源时，宜将同一灯具的相邻灯管(光源)或不同灯具分接在不同相序的线路上。
1182,10.6.13,照明装置采用安全特低电压供电时，应采用安全隔离变压器，且二次侧不应接地。
1183,10.6.14,不应将线路敷设在贴近高温灯具的上部。接入高温灯具的线路应采用耐热导线或采取其他隔热措施。
1184,10.6.15,顶棚内设有人行检修通道的观众厅、比赛场地等的照明灯具以及室外照明场所，当单灯功率大于150W时，宜在每盏灯具处设置单独的保护。
1185,10.6.16,走道、楼梯间、门厅等公共场所的照明，宜按建筑使用条件和天然采光状况采取分区、分组控制措施，并按使用需求采取降低照度的控制措施。
1186,10.6.17,房间或场所装设两列或多列灯具时，宜按下列方式分组控制：在有可能分隔的场所内，按照每个有可能分隔的区域1分组
1187,10.6.17,房间或场所装设两列或多列灯具时，宜按下列方式分组控制：多媒体教室、会议厅、多功能厅、报告厅等场所，按靠2近或远离讲台分组
1188,10.6.17,房间或场所装设两列或多列灯具时，宜按下列方式分组控制：3除上述场所外，所控灯列与采光窗平行。
1189,10.6.18,可利用天然采光的场所，宜设置光传感器并随天然光照度变化自动分组调节照度。
1190,10.6.19,大型图书阅览室、大空间办公室的工作区域，可按座位使用需求自动开关灯或调光。
1191,10.6.20,楼梯间、走道、地下车库等场所，宜设置红外或微波传感器实现照明自动点亮、延时关闭或降低照度的控制。
1192,10.6.21,门厅、大堂、电梯厅等场所，宜采用夜间定时降低照度的自动控制装置。
1193,10.6.22,大型公共建筑宜按使用需求采用适宜的自动(含智能控制)照明控制系统。其智能照明控制系统宜具备下列功能：1宜具备信息采集功能和多种控制方式，并可设置不同场景的控制模式
1194,10.6.22,大型公共建筑宜按使用需求采用适宜的自动(含智能控制)照明控制系统。其智能照明控制系统宜具备下列功能：2控制照明装置时，宜具备相适应的接口
1195,10.6.22,大型公共建筑宜按使用需求采用适宜的自动(含智能控制)照明控制系统。其智能照明控制系统宜具备下列功能：3可实时显示和记录所控照明系统的各种相关信息并可自动生成分析和统计报表
1196,10.6.22,大型公共建筑宜按使用需求采用适宜的自动(含智能控制)照明控制系统。其智能照明控制系统宜具备下列功能：4宜具备良好的中文人机交互界面
1197,10.6.22,大型公共建筑宜按使用需求采用适宜的自动(含智能控制)照明控制系统。其智能照明控制系统宜具备下列功能：5宜预留与其他系统的联动接口。
1198,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：1景观照明设计应符合城市景观照明设计的总体要求
1199,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：景观亮度、光色及光影效果应与所在区域整体光环境相协调
1200,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：2当景观照明涉及文物古建、航空航海标志等，应取得相关部门的批准
1201,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：3景观照明的设置应表现建筑物或构筑物的特征，并应显示出建筑艺术立体感
1202,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：4对于标志性建筑、具有重要政治文化意义的构筑物，宜作为区域景观照明设计方案的重点对象加以突出
1203,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：5城市繁华商业街区的景观照明宜结合牌匾照明与广告照明、橱窗照明等进行整体设计
1204,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：6城市景观照明宜与城市街区照明结合设置，应满足道路照明要求，不应对行人、行车视线产生干扰以及对交通信号灯、正常灯光标志产生干扰
1205,10.7.1,景观照明设计应符合国家现行有关标准的规定，并应符合下列规定：7景观照明设计不得造成光污染，不得对居民睡眠造成影响。
1206,10.7.2,照明方式与亮度水平控制，宜符合下列规定：1建筑物泛光照明光线的主投射方向宜与主视线方向构成30°~70°夹角，应避免单独使用色温高于6000K的光源
1207,10.7.2,照明方式与亮度水平控制，宜符合下列规定：2灯具及安装位置应根据受照面的材料表面反射比及颜色选配和确定，当建筑表面反射比低于0.2时，不宜采用投射光照明方式
1208,10.7.2,照明方式与亮度水平控制，宜符合下列规定：3可采用在建筑自身或在相邻建筑物上设置灯具的布灯方式或将两种方式结合，也可将灯具设置在地面
1209,10.7.2,照明方式与亮度水平控制，宜符合下列规定：4在建筑物自身上设置照明灯具时，应使窗墙形成均匀的光幕效果
1210,10.7.2,照明方式与亮度水平控制，宜符合下列规定：5采用投射光照明的被照物的平均亮度水平宜符合现行行业标准《城市夜景照明设计规范》JGJ/T163的规定
1211,10.7.2,照明方式与亮度水平控制，宜符合下列规定：6对体形较大且具有较丰富轮廓线的建筑，可采用轮廓装饰照明
1212,10.7.2,照明方式与亮度水平控制，宜符合下列规定：当同时设置轮廓装饰照明及投射光照明时，投射光照明应保持在较低的亮度水平
1213,10.7.2,照明方式与亮度水平控制，宜符合下列规定：7对体形高大且具有较大平整立面的建筑，可在立面上设置由多组彩色荧光灯或彩色LED灯构成的大型灯组
1214,10.7.2,照明方式与亮度水平控制，宜符合下列规定：8采用玻璃幕墙或外墙开窗面积较大的办公、商业、文化娱乐建筑，宜采用以内透光照明为主的景观照明方式
1215,10.7.2,照明方式与亮度水平控制，宜符合下列规定：9喷水照明的设置应使灯具的主要光束集中于水柱和喷水端部的水花
1216,10.7.2,照明方式与亮度水平控制，宜符合下列规定：当使用彩色滤光片时，应根据不同的透射系数正确选择光源功率
1217,10.7.2,照明方式与亮度水平控制，宜符合下列规定：10当采用安装于行人水平视线以下位置的照明灯具时，应避免出现眩光
1218,10.7.2,照明方式与亮度水平控制，宜符合下列规定：11景观照明的灯具安装位置，应避免在白天对建筑外观产生不利的影响。
1219,10.7.3,景观照明灯具应根据安装环境选用具有相应防护特性的产品。
1220,10.7.4,供电与控制宜符合下列规定：1室内分支线路每一单相回路电流不宜超过16A
1221,10.7.4,供电与控制宜符合下列规定：支路线路长度宜满足灯具端电压要求，并应进行保护灵敏度的校验
1222,10.7.4,供电与控制宜符合下列规定：2除采用LED外，建筑物轮廓灯每一单相回路不宜超过100个
1223,10.7.4,供电与控制宜符合下列规定：3安装于建筑内的景观照明系统应与该建筑配电系统的接地形式一致
1224,10.7.4,供电与控制宜符合下列规定：安装于室外的景观照明中部分设施位于距建筑外墙20m以内范围的，应与室内系统的接地形式一致
1225,10.7.4,供电与控制宜符合下列规定：全部设施均位于距建筑物外墙20m以外的照明回路，宜采用TT接地形式
1226,10.7.4,供电与控制宜符合下列规定：4采用I类灯具的室外分支线路应装设剩余电流动作保护器
1227,10.7.4,供电与控制宜符合下列规定：5景观照明应集中控制，应并根据使用要求设置一般、节日、重大庆典等不同的控制方案。
1228,11.1.1,本章可适用于民用建筑物、构筑物的防雷设计。
1229,11.1.2,建筑物的防雷包括雷电防护系统(LPS)和雷电电磁脉冲防护系统(LPMS)
1230,11.1.3,在建筑物的地下一层或地面层处，下列物体应与防雷装置进行防雷等电位联结：1建筑物金属构件
1231,11.1.3,在建筑物的地下一层或地面层处，下列物体应与防雷装置进行防雷等电位联结：2电气装置的外露可导电部分
1232,11.1.3,在建筑物的地下一层或地面层处，下列物体应与防雷装置进行防雷等电位联结：3建筑物内布线系统
1233,11.1.3,在建筑物的地下一层或地面层处，下列物体应与防雷装置进行防雷等电位联结：4进出建筑物的金属管道。
1234,11.1.4,建筑物防雷设计应调查地质、地貌、气象、环境等条件和雷电活动规律以及被保护物的特点等，因地制宜地采取防雷措施，防止或减少雷击建筑物所引发的人身伤亡和财产损失，以及雷电电磁脉冲引发的电气和电子系统的损坏和错误运行。
1235,11.1.5,新建建筑物防雷宜利用建筑物金属结构及钢筋混凝土结构中的钢筋等导体作为防雷装置，并根据建筑及结构形式与相关专业配合。
1236,11.1.6,建筑物防雷不应采用装有放射性物质的接闪器。
1237,11.1.7,建筑物年预计雷击次数的计算应符合本标准附录B的规定，年平均雷暴日数应根据当地气象台(站)的资料确定。
1238,11.1.8,250m及以上建筑物，宜提高防雷保护的技术要求。
1239,11.1.9,民用建筑物防雷设计除应符合本标准的规定外，尚应符合现行国家标准《建筑物防雷设计规范》GB50057和《建筑物电子信息系统防雷技术规范》GB50343的规定。
1240,11.2.1,建筑物应根据其重要性、使用性质、发生雷电事故的可能性及后果，按防雷要求进行分类。
1241,11.2.2,根据现行国家标准《建筑物防雷设计规范》GB50057规定，民用建筑物应划分为第二类和第三类防雷建筑物。
1242,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：1高度超过100m的建筑物
1243,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：2国家级重点文物保护建筑物
1244,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：3国家级会堂、办公建筑物、档案馆、大型博展建筑物
1245,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：特大型、大型铁路旅客站
1246,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：国际性的航空港、通信枢纽
1247,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：国宾馆、大型旅游建筑物
1248,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：国际港口客运站
1249,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：4国家级计算中心、国家级通信枢纽等对国民经济有重要意义且装有大量电子设备的建筑物
1250,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：5特级和甲级体育建筑
1251,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：6年预计雷击次数大于0.05的部、省级办公建筑物及其他重要或人员密集的公共建筑物
1252,11.2.3,符合下列情况之一的建筑物，应划为第二类防雷建筑物：7年预计雷击次数大于0.25的住宅、办公楼等一般民用建筑物。
1253,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：1省级重点文物保护建筑物及省级档案馆
1254,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：2省级大型计算中心和装有重要电子设备的建筑物
1255,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：3100m以下，高度超过54m的住宅建筑和高度超过50m的公共建筑物
1256,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：4年预计雷击次数大于或等于0.01且小于或等于0.05的部、省级办公建筑物及其他重要或人员密集的公共建筑物
1257,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：5年预计雷击次数大于或等于0.05且小于或等于0.25的住宅、办公楼等一般民用建筑物
1258,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：6建筑群中最高的建筑物或位于建筑群边缘高度超过20m的建筑物
1259,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：7通过调查确认当地遭受过雷击灾害的类似建筑物
1260,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：历史上雷害事故严重地区或雷害事故较多地区的较重要建筑物
1261,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：8在平均雷暴日大于15d/a的地区，高度大于或等于15m的烟囱、水塔等孤立的高耸构筑物
1262,11.2.4,符合下列情况之一的建筑物，应划为第三类防雷建筑物：在平均雷暴日小于或等于15d/a的地区，高度大于或等于20m的烟囱、水塔等孤立的高耸构筑物。11.3第二类防雷建筑物的雷电防护措施
1263,11.3.1,第二类防雷建筑物外部防雷应采取防直击雷、防侧击雷的措施，内部防雷应采取防闪电电涌侵入、防反击的措施。
1264,11.3.2,防直击雷的措施应符合下列规定：1接闪器宜采用接闪带(网)、接闪杆或由其混合组成。接闪带应装设在建筑物易受雷击的屋角、屋脊、女儿墙及屋檐等部位，建筑物女儿墙外角应在接闪器保护范围之内，并应在整个屋面上装设不大于10m×10m或12m×8m的网格
1265,11.3.2,防直击雷的措施应符合下列规定：外圈的接闪带及作为接闪带的金属栏杆等应设在外墙外表面或屋檐边垂直面上或垂直面外。当女儿墙以内的屋顶钢筋网以上的防水和混凝土层允许不保护时，宜利用屋顶钢筋网作接闪器。2所有接闪杆应采用接闪带或金属导体与防雷装置连接。3引出屋面的金属物体可不装接闪器，但应和屋面防雷装置相连。4当建筑物250m及以上有燃气、燃油设备等机房时，该机房的屋面及侧壁应采用不大于5m×5m的接闪器网格保护。5当利用金属物体或金属屋面作为接闪器时，应符合本标准第11.6节的要求。6防直击雷的引下线应优先利用建筑物钢筋混凝土中的钢筋或钢结构柱，当利用建筑物钢筋混凝土中的钢筋作为引下线时，应符合本标准第11.7.1条的要求。7防直击雷装置的引下线的数量和间距应符合下列规定：1)当利用建筑物钢筋混凝土中的钢筋或钢结构柱作为防雷装置的引下线时，引下线根数可不限，其中专用引下线的间距不应大于18m
1266,11.3.2,防直击雷的措施应符合下列规定：当其垂直支柱均起到引下线的作用时，引下线的根数、间距及冲击接地电阻均可不做要求
1267,11.3.2,防直击雷的措施应符合下列规定：2)当无建筑物钢筋混凝土中的钢筋或钢结构柱可作为防雷装置的引下线时，应专设引下线，其根数不应少于两根，并应沿建筑物四周和内庭院四周均匀对称布置，其间距不应大于18m
1268,11.3.3,当建筑物高度大于45m、小于250m时，应采取下列防侧击措施：1建筑物内钢构架和钢筋混凝土的钢筋应相互连接
1269,11.3.3,当建筑物高度大于45m、小于250m时，应采取下列防侧击措施：2应利用钢柱或钢筋混凝土柱子内钢筋作为防雷装置引下线
1270,11.3.3,当建筑物高度大于45m、小于250m时，应采取下列防侧击措施：结构圈梁中的钢筋应每3层连成闭合环路作为均压环，并应同防雷装置引下线连接
1271,11.3.3,当建筑物高度大于45m、小于250m时，应采取下列防侧击措施：3应将45m及以上外墙上的栏杆、门窗等较大金属物直接或通过预埋件与防雷装置相连，水平突出的墙体应设置接闪器并与防雷装置相连
1272,11.3.3,当建筑物高度大于45m、小于250m时，应采取下列防侧击措施：4垂直敷设的金属管道及类似金属物除应满足本标准第11.3.6条的规定外，尚应在顶端和底端与防雷装置连接。
1273,11.3.4,当建筑物高度为250m及以上时，除按本标准第11.3.3条采取防侧击措施外，还应满足以下要求：1结构圈梁中的钢筋应每层连成闭合环路作为均压环，并应同防雷装置引下线连接;2垂直敷设的金属管道除应满足本标准第11.3.3条第4款的规定外，250m及以上部分应每50m与防雷装置连接一次。
1274,11.3.5,防闪电电涌侵入的措施应符合下列规定：1进出建筑物的各种线路及金属管道宜采用全线埋地引入，并应在入户端将电缆的金属外皮、钢导管及金属管道与接地网连接。当采用全线埋地电缆确有困难而无法实现时，可采用一段长度不小于2√p(m)的铠装电缆或穿钢导管的全塑电缆直接埋地引入，电缆埋地长度不应小于15m
1275,11.3.5,防闪电电涌侵入的措施应符合下列规定：2)入户端的三基电杆绝缘子铁脚、金具应接地，靠近建筑物的电杆的冲击接地电阻不应大于10Ω
1276,11.3.6,防止雷电反击的措施应符合下列规定：1在金属框架或主要钢筋可靠连接的钢筋混凝土框架的建筑中，防雷引下线与金属物或线路之间的间隔距离可无要求
1277,11.3.6,防止雷电反击的措施应符合下列规定：在其他情况下，防雷引下线与金属物或线路之间的间隔距离应符合下式要求：Sal≥0.06KcLx()式中：Sa——引下线与金属物或线路之间的空气中距离(m)
1278,11.3.6,防止雷电反击的措施应符合下列规定：K.——分流系数，单根引下线应为1
1279,11.3.6,防止雷电反击的措施应符合下列规定：Lx——引下线计算点到连接点长度(m)
1280,11.3.7,当整个建筑物全部为钢筋混凝土结构或为砖混结构但有钢筋混凝土组合柱和圈梁时，应利用钢筋混凝土结构内的钢筋设置局部等电位联结端子板。
1281,11.3.8,当防雷接地网符合本标准第11.8.7条的要求时，应优先利用建筑物钢筋混凝土基础内的钢筋作为接地网，建筑物的防雷接地、保护接地、设备的工作接地等应共用接地网。当为专设防雷接地网时，接地网应围绕建筑物敷设成一个闭合环路，其冲击接地电阻不应大于10Ω。
1282,11.4.1,第三类防雷建筑物外部防雷应采取防直击雷、防侧击雷的措施，内部防雷应采取防闪电电涌侵入、防反击的措施。
1283,11.4.2,防直击雷的措施应符合下列规定：1接闪器宜采用接闪带(网)、接闪杆或由其混合组成。接闪带应装设在建筑物易受雷击的屋角、屋脊、女儿墙及屋檐等部位，建筑物女儿墙外角应在接闪器保护范围之内，并应在整个屋面上装设不大于20m×20m或24m×16m的网格
1284,11.4.2,防直击雷的措施应符合下列规定：外圈的接闪带及作为接闪带的金属栏杆等应设在外墙外表面或屋檐边垂直面上或垂直面外。2所有接闪杆应采用接闪带或金属导体与防雷装置连接。3引出屋面的金属物体可不装接闪器，但应和屋面防雷装置相连。4当利用金属物体或金属屋面作为接闪器时，应符合本标准第11.6节的要求。5防直击雷的引下线应优先利用建筑物钢筋混凝土中的钢筋或钢结构柱，当利用建筑物钢筋混凝土中的钢筋作为引下线时，应符合本标准第11.7.1条的要求。6防直击雷装置引下线的数量和间距应符合下列规定：1)当利用建筑物钢筋混凝土中的钢筋或钢结构柱作为防雷装置的引下线时，引下线根数可不限，其中专用引下线的间距不应大于25m
1285,11.4.3,当建筑物高度超过60m时，应采取下列防侧击措施：1建筑物内钢构架和钢筋混凝土中的钢筋及金属管道等的连接措施，应符合本标准第11.3.3条的规定
1286,11.4.3,当建筑物高度超过60m时，应采取下列防侧击措施：2应将60m及以上外墙上的栏杆、门窗等较大的金属物直接或通过预埋件与防雷装置相连。
1287,11.4.4,防闪电电涌侵入的措施应符合下列规定：1对电缆进出线，应在进出端将电缆的金属外皮、金属导管等与电气设备接地相连。架空线转换为电缆时，电缆长度不宜小于15m
1288,11.4.4,防闪电电涌侵入的措施应符合下列规定：当多回路进出线时，可仅在母线或总配电箱处装设电涌保护器，但绝缘子铁脚、金具仍应接到接地装置上。3进出建筑物的架空金属管道，在进出处应就近接到防雷或电气设备的接地网上或独自接地，其冲击接地电阻不宜大于30Ω。
1289,11.4.5,防止雷电流流经引下线和接地网时产生的高电位对附近金属物体、电气线路、电气设备和电子信息设备的反击的措施，应符合下列要求：1在金属框架的建筑物中，或在主要钢筋可靠连接的钢筋混凝土框架的建筑中，防雷引下线与金属物或线路之间的间隔距离可无要求
1290,11.4.5,防止雷电流流经引下线和接地网时产生的高电位对附近金属物体、电气线路、电气设备和电子信息设备的反击的措施，应符合下列要求：在其他情况下，防雷引下线与金属物或线路之间的间隔距离应符合下式要求：Sal≥0.04K?Lx()式中：Sal——引下线与金属物或线路之间的空气中距离(m)
1291,11.4.5,防止雷电流流经引下线和接地网时产生的高电位对附近金属物体、电气线路、电气设备和电子信息设备的反击的措施，应符合下列要求：K.——分流系数，单根引下线应为1
1292,11.4.5,防止雷电流流经引下线和接地网时产生的高电位对附近金属物体、电气线路、电气设备和电子信息设备的反击的措施，应符合下列要求：Lx——引下线计算点到连接点长度(m)
1293,11.5.1,天线铁塔上的天线应采取下列防雷措施：1天线应在接闪杆保护范围内，接闪杆可固定在天线铁塔上，塔身金属结构可兼作接闪器和引下线
1294,11.5.1,天线铁塔上的天线应采取下列防雷措施：2当天线塔位于机房旁边时，应在塔基四角外敷设铁塔接地网和闭合环形接地体，天线铁塔及防雷引下线应与该接地网和闭合环形接地体可靠连通
1295,11.5.1,天线铁塔上的天线应采取下列防雷措施：3天线基础周围的闭合环形接地体与天线机房四周敷设的闭合环形接地体应有两处以上部位可靠连接。
1296,11.5.2,天线铁塔上的天线馈线波导管或同轴传输线应采取下列防雷措施：1天线馈线波导管或同轴传输线的金属外皮及敷线金属导管，应在塔的上下两端连接，当超过60m时，还应在其中间部位与塔身金属结构可靠连接，并应在线缆进出处的外侧与接地网连通
1297,11.5.2,天线铁塔上的天线馈线波导管或同轴传输线应采取下列防雷措施：2经走线架上塔的天线馈线，应在其转弯处上方0.5m~1m范围内可靠接地，室外走线架亦应在始末两端可靠接地
1298,11.5.2,天线铁塔上的天线馈线波导管或同轴传输线应采取下列防雷措施：3塔上的天线安装框架、支持杆、灯具外壳等金属件，应与塔身金属结构用螺栓连接或焊接连通
1299,11.5.2,天线铁塔上的天线馈线波导管或同轴传输线应采取下列防雷措施：4塔顶航空障碍灯及塔上的照明灯电源线应采用带金属外皮的电缆或将导线穿入金属导管，电缆金属外皮或金属导管至少应在上下两端与塔身连接。
1300,11.5.3,卫星通信地球站的天线应采取下列防雷措施：1天线的防雷可采用独立接闪杆或在天线口面上沿及副面调整器顶端预留的安装接闪杆处分别安装相应的接闪杆
1301,11.5.3,卫星通信地球站的天线应采取下列防雷措施：2当天线安装于地面上时，其防雷引下线应直接引至天线基础周围的闭合形接地体
1302,11.5.3,卫星通信地球站的天线应采取下列防雷措施：3当天线位于机房屋顶时，可利用建筑物结构钢筋作为其防雷引下线。
1303,11.5.4,无线电桅杆天线应采取下列防雷措施：1中波无线电广播台的桅杆天线塔对地应是绝缘的，宜在塔基安装绝缘子，桅杆天线底部与大地之间安装球形放电间隙
1304,11.5.4,无线电桅杆天线应采取下列防雷措施：2短波无线电广播台的天线塔上应装设接闪杆并将塔体接地
1305,11.5.4,无线电桅杆天线应采取下列防雷措施：3桅杆天线必须自桅杆中心向外呈辐射状敷设接地网，地网相邻导体间夹角应相等
1306,11.5.4,无线电桅杆天线应采取下列防雷措施：导体的数量及每根导体的长度，应根据发射机输出功率及波长确定
1307,11.5.4,无线电桅杆天线应采取下列防雷措施：4无线电广播台发射机房内应设置高频接地母排。
1308,11.5.5,雷达站的天线另设接闪杆以保护雷达天线时，应避免其对雷达工作的影响。
1309,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：1屋面应设接闪网，其网格尺寸不应大于3m×3m
1310,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：2机房四周应设引下线，引下线应利用机房建筑钢筋混凝土柱内的钢筋或钢结构柱，并应与钢筋混凝土屋面板、梁及基础、桩基内的主钢筋相互连通
1311,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：当天线塔直接位于屋顶上时，天线塔四角应在屋顶与雷电流引下线分别就近连通
1312,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：3机房外应围绕机房敷设闭合环形水平接地体并在四角与机房接地网连通
1313,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：4对于钢筋混凝土楼板的地面和顶面，其楼板内所有结构钢筋应可靠连通，并应与闭合环形接地极连成一体
1314,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：对于非钢筋混凝土楼板的地面和顶面，应在楼板构造内敷设不大于1.5m×1.5m的均压网，并应与闭合环形接地极连成一体
1315,11.5.6,微波站、电视差转台、卫星通信地球站、广播电视发射台、测试调试场、移动通信基站等设施的机房应采取下列防雷措施：5雷达站机房应利用地面、顶面和墙面内钢筋构成网格不大于200mm×200mm的笼形屏蔽接地体。
1316,11.5.7,微波站、电视差转台、卫星通信地球站、广播电视发射台、雷达站、雷达测试调试场、移动通信基站等设施机房及电力室内应在墙面、地槽或走线架上敷设环形或排形接地汇集线，机房和电力室接地汇集线之间应采用截面积不小于40mm×4mm的热镀锌扁钢连接导体相互可靠连通，并应对称各引出2根接地引入导体与机房接地网就近焊接连通。
1317,11.5.8,微波站、电视差转台、卫星通信地球站、广播电视发射台、雷达站、雷达测试调试场、移动通信基站等设施的站区内严禁布设架空缆线，进出机房的各类缆线均应采用具有金属外护套的电缆或穿金属导管埋地敷设，其埋地长度不应小于50m
1318,11.5.9,雷达测试调试场应埋设环形水平接地体，其地面上应预留接地端子，各种专用车辆的功能接地、保护接地、电源电缆的外皮及馈线屏蔽层外皮，均应采用接地导体以最短路径与接地端子相连。
1319,11.5.10,固定在建筑物上的节日彩灯、航空障碍标志灯及其他用电设备的线路，应采取下列防闪电电涌侵入措施：1无金属外壳或保护网罩的用电设备，应处在接闪器的保护范围内
1320,11.5.10,固定在建筑物上的节日彩灯、航空障碍标志灯及其他用电设备的线路，应采取下列防闪电电涌侵入措施：2屋面上有金属外壳或保护网罩的用电设备，应将金属外壳或保护网罩就近与屋顶防雷装置相连
1321,11.5.10,固定在建筑物上的节日彩灯、航空障碍标志灯及其他用电设备的线路，应采取下列防闪电电涌侵入措施：3从配电箱(柜)引出的线路应穿金属导管，金属导管的一端应与配电箱(柜)外露可导电部分相连，另一端应与用电设备外露可导电部分及保护罩相连，并应就近与屋顶防雷装置相连，金属导管因连接设备而在中间断开时，应设跨接线，金属导管穿过防雷分区界面时，应在分区界面做等电位联结
1322,11.5.10,固定在建筑物上的节日彩灯、航空障碍标志灯及其他用电设备的线路，应采取下列防闪电电涌侵入措施：4在配电箱(柜)内，应在开关的电源侧与外露可导电部分之间装设电涌保护器。
1323,11.5.11,对于不装防雷装置的所有建筑物和构筑物，应在进户处将绝缘子铁脚连同铁横担一起接到电气设备的接地网上，并应在室内总配电箱(柜)装设电涌保护器。
1324,11.5.12,严禁在独立接闪杆、接闪网、引下线和接闪线支柱上悬挂电话线、广播线和低压架空线等。
1325,11.5.13,屋面露天汽车停车场应采用接闪杆、架空接闪线(网)作接闪器，且应使屋面车辆和人员处于接闪器保护范围内。
1326,11.5.14,粮、棉及易燃物大量集中的露天堆场，宜采取防直击雷措施。当其年计算雷击次数大于或等于0.05时，宜采用独立接闪杆或架空接闪线防直击雷。独立接闪杆和架空接闪线保护范围的滚球半径h
1327,11.5.15,建筑物屋面及外立面安装的玻璃幕墙、光伏板等有金属框架的物体，应将其每个单元的金属框架与建筑物防雷装置可靠连接。
1328,11.6.1,不得利用安装在接收无线电视广播的共用天线的杆顶上的接闪器保护建筑物。
1329,11.6.2,建筑物防雷装置可采用接闪杆、接闪带(网)、屋顶上的永久性金属物及金属屋面作为接闪器。
1330,11.6.3,接闪杆宜采用热浸镀锌圆钢或钢管制成，其直径应符合表11.6.3的规定，钢管壁厚不应小于2.5mm。表11.6.3接闪杆的直径材料规格针长、部位圆钢直径(mm)钢管直径(mm)1m以下≥12≥201m～2m≥16≥25烟囱顶上≥20≥40
1331,11.6.4,接闪网和接闪带宜采用热浸镀锌圆钢或扁钢，其尺寸应符合表11.6.4的规定。表11.6.4接闪网、接闪带及烟囱顶上的接闪环规格材料规格类别圆钢直径(mm)扁钢截面积(mm2)扁钢厚度(mm)接闪网、接闪带≥8≥50≥2.5烟囱上接闪环≥12≥100≥4
1332,11.6.5,明敷接闪导体和引下线支架的间距不宜大于表11.6.5的规定，固定支架的高度不宜小于150mm。表11.6.5明敷接闪导体和引下线固定支架的间距布置方式扁形导体和绞线固定支架的间距(mm单根圆形导体固定支架的间距(mm)水平安装的导体5001000垂直安装于从地面至20m高的导体10001000垂直安装于20m高以上的导体5001000
1333,11.6.6,对于利用钢板、铜板、铝板等做屋面的建筑物，当符合下列要求时，宜利用其屋面作为接闪器：1金属板之间具有持久的电气贯通连接
1334,11.6.6,对于利用钢板、铜板、铝板等做屋面的建筑物，当符合下列要求时，宜利用其屋面作为接闪器：2当金属板需要防雷击击穿时，不锈钢、热浸镀锌钢和钛板的厚度不应小于4mm
1335,11.6.6,对于利用钢板、铜板、铝板等做屋面的建筑物，当符合下列要求时，宜利用其屋面作为接闪器：3当金属板不需要防雷击击穿和金属板背面无易燃物品时，铅板的厚度不应小于2mm
1336,11.6.6,对于利用钢板、铜板、铝板等做屋面的建筑物，当符合下列要求时，宜利用其屋面作为接闪器：4金属板应无绝缘被覆层。注：薄的油漆保护层、1mm厚沥青层或0.5mm厚聚氯乙烯层或类似保护层均不应属于绝缘被覆层。
1337,11.6.7,层顶上的永久性金属物宜作为接闪器，但其所有部件之间均应连成电气通路，并应符合下列规定：1对于旗杆、栏杆、装饰物等，其规格不应小于本标准第11.6.2条和第11.6.3条的规定
1338,11.6.7,层顶上的永久性金属物宜作为接闪器，但其所有部件之间均应连成电气通路，并应符合下列规定：2钢管、钢罐的壁厚不应小于2.5mm
1339,11.6.8,钢制接闪器宜热浸镀锌，焊接处应涂防腐漆。在腐蚀性较强的场所，还应加大其截面积或采取其他防腐措施。
1340,11.6.9,接闪器的布置及保护范围应符合下列规定：1接闪器应由下列各形式之一或任意组合而成：1))独立接闪杆
1341,11.6.9,接闪器的布置及保护范围应符合下列规定：2)直接装设在建筑物上的接闪杆、接闪带或接闪网。2布置接闪器时应优先采用接闪网、接闪带或采用接闪杆，并应按表11.6.9规定的不同建筑防雷类别的滚球半径h
1342,11.7.1,建筑物防雷装置宜利用建筑物钢结构或结构柱的钢筋作为引下线。敷设在混凝土结构柱中作引下线的钢筋仅为一根时，其直径不应小于10mm。当利用构造柱内钢筋时，其截面积总和不应小于一根直径10mm钢筋的截面积，且多根钢筋应通过箍筋绑扎或焊接连通。作为专用防雷引下线的钢筋应上端与接闪器、下端与防雷接地装置可靠连接，结构施工时做明显标记。
1343,11.7.2,当专设引下线时，宜采用圆钢或扁钢。当采用圆钢时，直径不应小于8mm。当采用扁钢时，截面积不应小于50mm2
1344,11.7.3,除利用混凝土中钢筋作引下线外，引下线应热浸镀锌，焊接处应涂防腐漆。在腐蚀性较强的场所，还应加大截面积或采取其他的防腐措施。
1345,11.7.4,专设引下线宜沿建筑物外墙明敷设，并应以较短路径接地，建筑艺术要求较高者也可暗敷，但截面积应加大一级，圆钢直径不应小于10mm
1346,11.7.5,建筑物的钢梁、钢柱、消防梯等金属构件，以及幕墙的金属立柱等宜作为引下线，其所有部件之间均应连成电气通路，各金属构件可覆有绝缘材料。
1347,11.7.6,采用专设引下线时，宜在各专设引下线距地面0.3m~1.8m处设置断接卡。当利用钢筋混凝土中的钢筋、钢柱作引下线并同时利用基础钢筋做接地网时，可不设断接卡。当利用钢筋做引下线时，应在室内外适当地点设置连接板，供测量接地、接人工接地体和等电位联结用。当仅利用钢筋混凝土中钢筋作引下线并采用埋于土壤中的人工接地体时，应在每根专用引下线的距地面不低于0.5m处设接地体连接板。采用埋于土壤中的人工接地体时，应设断接卡，其上端应与连接板或钢柱焊接。连接板处应有明显标志。
1348,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：1防接触电压应符合下列规定之一：1)利用建筑物四周或建筑物内金属构架和结构柱内的钢筋作为自然引下线时，其专用引下线的数量不少于10处，且所有自然引下线之间通过防雷接地网互相电气导通
1349,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：2)引下线3m范围内地表层的电阻率不小于50k2·m
1350,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：3)外露引下线，其距地面2.7m以下的导体用耐1.2/50μs冲击电压100kV的绝缘层隔离，或用至少3mm厚的交联聚乙烯层隔离。2防跨步电压应符合下列规定之一：1)利用建筑物四周或建筑物内的金属构架和结构柱内的钢筋作为自然引下线时，其专用引下线的数量不少于10处，且所有自然引下线之间通过防雷接地网互相电气导通
1351,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：2)引下线3m范围内土壤地表层的电阻率不小于50k2·m
1352,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：或敷设5cm厚沥青层或15cm厚砾石层
1353,11.7.7,在建筑物引下线附近需采取以下防接触电压和跨步电压的措施，以保护人身安全：3)用网状接地装置对地面做均衡电位处理。
1354,11.7.8,当建筑物、构筑物钢筋混凝土内的钢筋具有贯通性连接并符合本标准第11.7.1条的要求时，竖向钢筋宜作为引下线;当横向钢筋与引下线有可靠连接时，横向钢筋宜作为均压环。
1355,11.7.9,在易受机械损坏的地方，地面上1.7m至地面下0.3m的外露引下线应加保护设施。
1356,11.8.1,民用建筑宜优先利用钢筋混凝土基础中的钢筋作为防雷接地网。当需要增设人工接地体时，若敷设于土壤中的接地体连接到混凝土基础内钢筋或钢材，则土壤中的接地体宜采用铜质、镀铜或不锈钢导体。
1357,11.8.2,单独设置的人工接地体，其垂直埋设的接地极，宜采用圆钢、钢管、角钢等。水平埋设的接地极及其连接导体宜采用扁钢、圆钢等。人工接地极的最小尺寸应符合本标准表11.10.4的规定。
1358,11.8.3,接地极及其连接导体应热浸镀锌，焊接处应涂防腐漆。在腐蚀性较强的土壤中，还应适当加大其截面积或采取其他防腐措施。
1359,11.8.4,垂直接地体的长度宜为2.5m。垂直接地极间的距离及水平接地极间的距离均宜为5m
1360,11.8.5,接地极埋设深度不宜小于0.6m
1361,11.8.6,为降低跨步电压，人工防雷接地网距建筑物入口处及人行道不宜小于3m
1362,11.8.6,为降低跨步电压，人工防雷接地网距建筑物入口处及人行道不宜小于3m
1363,11.8.6,为降低跨步电压，人工防雷接地网距建筑物入口处及人行道不宜小于3m
1364,11.8.7,当基础采用以硅酸盐为基料的水泥和周围土壤的含水量不低于4%以及基础的外表面无防腐层或有沥青质的防腐层时，钢筋混凝土基础内的钢筋宜作为接地网，并应符合下列规定：1每根专用引下线处的冲击接地电阻不宜大于5Ω
1365,11.8.7,当基础采用以硅酸盐为基料的水泥和周围土壤的含水量不低于4%以及基础的外表面无防腐层或有沥青质的防腐层时，钢筋混凝土基础内的钢筋宜作为接地网，并应符合下列规定：2利用基础内钢筋网作为接地体时，每根专用引下线在距地面0.5m以下的钢筋表面积总和，对第二类防雷建筑物不应少于4.24K2(m2)
1366,11.8.8,当采用敷设在钢筋混凝土中的单根钢筋作为防雷装置时，钢筋的直径不应小于10mm。
1367,11.8.9,沿建筑物外面四周敷设成闭合环状的水平接地体，可埋设在建筑物散水以外的基础槽边。
1368,11.8.10,防雷装置的接地电阻，应计入雷雨季节土壤干、湿状态的影响。
1369,11.8.11,在高土壤电阻率地区，宜采用下列方法降低防雷接地网的接地电阻：1采用多支线外引接地网，外引长度不应大于有效长度2√p(m)
1370,11.8.11,在高土壤电阻率地区，宜采用下列方法降低防雷接地网的接地电阻：2将接地体埋于较深的低电阻率土壤中，也可采用井式或深钻式接地极
1371,11.8.11,在高土壤电阻率地区，宜采用下列方法降低防雷接地网的接地电阻：3采用降阻剂，降阻剂应符合环保要求
1372,11.8.11,在高土壤电阻率地区，宜采用下列方法降低防雷接地网的接地电阻：4换土
1373,11.8.11,在高土壤电阻率地区，宜采用下列方法降低防雷接地网的接地电阻：5敷设水下接地网。
1374,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：1电子信息系统是否需要防雷电电磁脉冲，应根据防雷区及设备要求进行损失评估，做到安全、适用、经济
1375,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：2对于未装设防雷装置的建筑物，当电子信息系统需防雷电电磁脉冲时，该建筑物宜按第三类防雷建筑物采取防雷措施，接闪器宜采用接闪带(网)
1376,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：3当工程设计阶段不明确电子信息系统的规模和具体设置且预计将设置电子信息系统时，应在设计时将建筑物金属构架、混凝土钢筋等自然构件、金属管道、电气的保护接地系统等与防雷装置连成共用接地系统，并应在适当的地方预埋等电位联结板
1377,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：4建筑物内电子信息系统应根据所在地雷暴日、设备所在的防雷区及系统对雷电电磁脉冲的抗扰度，采取相应的屏蔽、接地、等电位联结及装设电涌保护器等防护措施
1378,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：5根据电磁场强度的衰减情况，防雷区可划分为LPZOA、LPZOg、LPZl及LPZn+1区
1379,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：分区原则应符合现行国家标准《建筑物防雷设计规范》GB50057的规定
1380,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：6建筑物电子信息系统应根据信息系统所处环境进行雷击风险评估，按信息系统的重要性和使用性质，将信息系统防雷电电磁脉冲防护等级划分为A、B、C、D四级，分级原则应符合现行国家标准《建筑物电子信息系统防雷技术规范》GB50343的规定
1381,11.9.1,建筑物雷电电磁脉冲防护设计宜符合下列规定：7建筑物电子信息系统机房内的电源严禁采用架空线路直接引入。
1382,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：1建筑物金属屋顶、立面金属表面、钢柱、钢梁、混凝土内钢筋和金属门窗框架等大尺寸金属件，应做防雷等电位联结并与防雷装置相连
1383,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：2在需要保护的空间内，当采用屏蔽电缆时，其屏蔽层应在两端及在防雷区交界处做防雷等电位联结
1384,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：当系统要求只在一端做防雷等电位联结时，应采用两层屏蔽，外层屏蔽按前述要求处理
1385,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：3两个建筑物之间的非屏蔽电缆应敷设在金属导管内，导管两端应电气贯通，并应连接到各自建筑物的防雷等电位联结带上
1386,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：4当建筑物或房间的大屏蔽空间由金属框架或钢筋混凝土的钢筋等自然构件组成时，穿入该屏蔽空间的各种金属管道及导电金属物应就近做防雷等电位联结
1387,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：5每幢建筑物本身应采用共用接地网
1388,11.9.2,为减少雷电电磁脉冲的干扰，宜在建筑物和被保护房间的外部设屏蔽，合理选择敷设线路路径及线路屏蔽等措施，并应符合下列规定：当互相邻近的建筑物之间有电力和通信电缆连通时，宜将其接地网互相连接。
1389,11.9.3,穿过各防雷区界面的金属物和系统，以及在一个防雷区内部的金属物和系统均应在界面处做防雷等电位联结，并符合下列要求：1应在各防雷区界面处做防雷等电位联结
1390,11.9.3,穿过各防雷区界面的金属物和系统，以及在一个防雷区内部的金属物和系统均应在界面处做防雷等电位联结，并符合下列要求：当由于工艺要求或其他原因，被保护设备位置不在界面处，且线路能承受所发生的浪涌电压时，电涌保护器可安装在被保护设备处，线路的金属保护层或屏蔽层，宜在界面处做防雷等电位联结
1391,11.9.3,穿过各防雷区界面的金属物和系统，以及在一个防雷区内部的金属物和系统均应在界面处做防雷等电位联结，并符合下列要求：2当外来可导电体、电力线、通信线在不同地点进入防雷区界面时，宜分别设置等电位联结端子箱，并应将其就近连接到接地网
1392,11.9.3,穿过各防雷区界面的金属物和系统，以及在一个防雷区内部的金属物和系统均应在界面处做防雷等电位联结，并符合下列要求：3建筑物金属立面、钢筋等屏蔽构件宜每隔5m与环形接地体或内部环形导体连接一次
1393,11.9.3,穿过各防雷区界面的金属物和系统，以及在一个防雷区内部的金属物和系统均应在界面处做防雷等电位联结，并符合下列要求：4电子信息系统的各种箱体、壳体等金属组件应做防雷等电位联结。
1394,11.9.4,低压配电系统及电子信息系统信号传输线路在穿过各防雷区界面处，宜采用电涌保护器保护，当上级电涌保护器为开关型电涌保护器，次级电涌保护器采用限压型电涌保护器时，两者之间的线路长度应大于10m。当上级与次级电涌保护器均采用限压型电涌保护器时，两者之间的线路长度应大于5m。除采用能量自动控制型组合电涌保护器外，当上级与次级电涌保护器之间的线路长度不能满足要求时，应加装退耦装置。
1395,11.9.5,配电线路用电涌保护器应根据工程的防护等级和安装位置对电涌保护器的最大持续运行电压、冲击电流、放电电流、电压保护水平等参数进行选择，电涌保护器应能熄灭在雷电流通过后产生的工频续流;用于配电线路电涌保护器的冲击电流和标称放电电流的参数，宜符合表11.9.5的规定。表11.9.5配电线路电涌保护器冲击电流和标称放电电流参数防护等级总配电箱分配电箱设备机房配电箱和需要特殊保护的电子信息设备端口处LPZO与LPZl边界LPZ1与LPZ2边界后续防护区的边界(10/350us)I类试验(8/20ps)Ⅱ类试验(8/20ps)Ⅱ类试验(8/20μs)Ⅱ类试验1.2/20μs和8/20μs复合波Ⅲ类试验Imp(kA)In(kA)I(kA)In(kA)Ucc(kV)/Isc(kA)A级≥20≥80≥40≥5≥10/≥5续表11.9.5防护等级总配电箱分配电箱设备机房配电箱和需要特殊保护的电子信息设备端口处LPZO与LPZl边界LPZl与LPZ2边界后续防护区的边界(10/350μs)I类试验(8/20μs)Ⅱ类试验(8/20μs)Ⅱ类试验(8/20μs)Ⅱ类试验1.2/20μs和8/20μs复合波Ⅲ类试验Imp(kA)In(kA)In(kA)In(kA)Uoc(kV)/Is(kA)B级≥15≥60≥30≥5≥10/≥5C级≥12.5≥50≥20≥5≥6/≥3D级≥12.5≥50≥10≥5≥6/≥3
1396,11.9.6,同一线路上安装的电涌保护器应满足能量配合要求，电涌保护器在能量上配合的资料应由制造商提供。若无此资料，Ⅱ级试验的电涌保护器，其标称放电电流不应小于5kA;Ⅲ级试验的电涌保护器，其标称放电电流不应小于3kA。
1397,11.9.7,电涌保护器的有效电压保护水平应按下式计算：1对限压型电涌保护器：Up/f=Up+△U(-1)2对电压开关型电涌保护器，应取下列公式中的较大者：Up/f=U?或Up/f=△U(-2)式中：Up/——电涌保护器的有效电压保护水平(kV)
1398,11.9.7,电涌保护器的有效电压保护水平应按下式计算：Up——电涌保护器的电压保护水平(kV)
1399,11.9.7,电涌保护器的有效电压保护水平应按下式计算：△U——电涌保护器两端引线的感应电压降，即L×di/dt
1400,11.9.8,当防护沿线路引入雷击电涌时，电涌保护器的有效电压保护水平值应符合下列规定：1当被保护设备距电涌保护器的距离沿线路的长度小于或等于5m时，Up应满足下式要求：Up/f≤Uw(-1)式中：Uw——被保护设备的设备绝缘耐冲击电压额定值(kV)。2当被保护设备距电涌保护器的距离沿线路的长度大于5m且小于或等于10m时，线路应采取屏蔽措施并在两端做等电位联结，Up/应满足下式要求：Up/f≤Uw(-2)3当被保护设备距电涌保护器的距离沿线路的长度大于10m时，线路应采取屏蔽措施，并在两端做等电位联结，Up应满足下式要求：(-3)4需要保护设备的耐冲击电压U和220V/380V三相配电线路可按表11.9.8的规定取值
1401,11.9.8,当防护沿线路引入雷击电涌时，电涌保护器的有效电压保护水平值应符合下列规定：其他线路和设备，包括电压和电流的抗扰度，宜按制造商提供的材料确定。表11.9.8建筑物内220V/380V配电系统中设备绝缘耐冲击电压额定值设备位置电源处的设备配电线路和最后分支线路的设备用电设备特殊需要保护的设备耐冲击电压类别IV类Ⅲ类Ⅱ类I类耐冲击电压额定值Uw(kV)642.51.5注：1I类—含有电子电路的设备，如计算机、有电子程序控制的设备
1402,11.9.8,当防护沿线路引入雷击电涌时，电涌保护器的有效电压保护水平值应符合下列规定：2Ⅱ类—如家用电器和类似负荷
1403,11.9.8,当防护沿线路引入雷击电涌时，电涌保护器的有效电压保护水平值应符合下列规定：3Ⅲ类—如配电箱(柜)、断路器，包括线路、母线、分线盒、开关、插座等固定装置的布线系统，以及应用于工业的设备和永久接至固定装置的、固定安装的电动机等的一些其他设备
1404,11.9.8,当防护沿线路引入雷击电涌时，电涌保护器的有效电压保护水平值应符合下列规定：4IV类一如电气计量仪表、一次线过流保护设备、滤波器。5当被保护的电子设备或系统要求按现行国家标准《电磁兼容试验和测量技术浪涌(冲击)抗扰度试验》GB/T17626.5确定的冲击电涌电压小于表11.9.8中的数值时，公式(-1)～公式(-3)中的U应用前者代入。
1405,11.9.92,20V/380V三相系统中的电涌保护器的设置，应与接地形式及接线方式一致，且其最大持续运行电压U.不应小于表11.9.9所规定的最大持续运行电压最小值。表11.9.9不同系统特征下电涌保护器所要求的最大持续运行电压最小值电涌保护器安装位置配电网络的系统特征TT系统TN-C系统TN-S系统引出中性线的IT系统无中性线的IT系统每一相线与中性线之间1.15Uo不适用1.15Uo1.15Uo不适用每一相线与PE线之间1.15Uo不适用1.15Uo√3U?*相间电压中性线与PE线之间Uo*不适用Uo*Uo*不适用每一相线与PEN线之间不适用1.15Uo不适用不适用不适用注：1*为故障下最坏的情况，所以不需计及15%的允许误差。2Uo是低压系统相线对中性线的标称电压，在220V/380V三相系统中即相电压220V。
1406,11.9.10,电子信息系统信号传输线路电涌保护器，应根据线路工作频率、传输介质、传输速率、工作电压、接口形式、阻抗特性等参数，选用电压驻波比和插入损耗小的适配产品，并应符合表11.9.10-1和表11.9.10-2的规定。表11.9.10-1信号线路电涌保护器性能参数缆线类型参数要求非屏蔽双绞线屏蔽双绞线同轴电缆标称导通电压≥1.2Un≥1.2Un≥1.2Un测试波形(1.2/50ps、8/20μs)混合波(1.2/50ps、8/20ps)混合波(1.2/50μs、8/20μs)混合波标称放电电流(kA)≥1.0≥0.5≥3.0注：Un为额定工作电压。表11.9.10-2信号线路、天馈线路电涌保护器性能参数名称插入损耗≤(dB)电压驻波比≤响应时间≤(ns)用于收发通信系统的电涌保护器平均功率(kW)特性阻抗(S)传输速率(bps)工作频率(MHz)接口形式数值0.51.310≥1.5倍系统平均功率应满足系统要求应满足系统要求应满足系统要求应满足系统要求注：信号线用电涌保护器应满足信号传输速率及带宽的需要，其接口应与被保护设备兼容。
1407,11.9.11,与电涌保护器连接的导线应短而直，引线总长度不宜超过0.5m。电涌保护器安装线路上应设置过电流保护器件，该过电流保护器件应具备如下能力：1分断SPD安装线路的预期短路电流;2耐受通过SPD的电涌电流不断开;3分断SPD内置热保护所不能断开的工频电流。
1408,11.10.1,防雷装置使用的材料及其应用条件宜符合表11.10.1的规定。表11.10.1防雷装置的材料及使用条件材料使用于大气中使用于地下使用于混凝土中耐腐蚀情况在下列环境中能耐腐蚀在下列环境中增加腐蚀与下列材料接触形成直流电耦合可能受到严重腐蚀铜单根导体，绞线单根导体，有镀层的绞线，铜管单根导体，有镀层的绞线在许多环境中良好硫化物有机材料热浸镀锌钢单根导体，绞线单根导体，钢管单根导体，绞线敷设于大气、混凝土和无腐蚀性的一般土壤中受到的腐蚀是可接受的高氯化物含量铜电镀铜钢单根导体单根导体单根导体在许多环境中良好硫化物不锈钢单根导体，绞线单根导体，绞线单根导体，绞线在许多环境中良好高氯化物含量铝单根导体，绞线不适合不适合在含有低浓度硫和氯化物的大气中良好碱性溶液铜铅有镀铅层的单根导体禁止不适合在含有高浓度硫酸化合物的大气中良好铜、不锈钢注：1敷设于黏土或潮湿土壤中的镀锌钢可能受到腐蚀
1409,11.10.1,防雷装置使用的材料及其应用条件宜符合表11.10.1的规定。表11.10.1防雷装置的材料及使用条件材料使用于大气中使用于地下使用于混凝土中耐腐蚀情况在下列环境中能耐腐蚀在下列环境中增加腐蚀与下列材料接触形成直流电耦合可能受到严重腐蚀铜单根导体，绞线单根导体，有镀层的绞线，铜管单根导体，有镀层的绞线在许多环境中良好硫化物有机材料热浸镀锌钢单根导体，绞线单根导体，钢管单根导体，绞线敷设于大气、混凝土和无腐蚀性的一般土壤中受到的腐蚀是可接受的高氯化物含量铜电镀铜钢单根导体单根导体单根导体在许多环境中良好硫化物不锈钢单根导体，绞线单根导体，绞线单根导体，绞线在许多环境中良好高氯化物含量铝单根导体，绞线不适合不适合在含有低浓度硫和氯化物的大气中良好碱性溶液铜铅有镀铅层的单根导体禁止不适合在含有高浓度硫酸化合物的大气中良好铜、不锈钢注：2在沿海地区，敷设于混凝土中的镀锌钢不应延伸进入土壤中
1410,11.10.1,防雷装置使用的材料及其应用条件宜符合表11.10.1的规定。表11.10.1防雷装置的材料及使用条件材料使用于大气中使用于地下使用于混凝土中耐腐蚀情况在下列环境中能耐腐蚀在下列环境中增加腐蚀与下列材料接触形成直流电耦合可能受到严重腐蚀铜单根导体，绞线单根导体，有镀层的绞线，铜管单根导体，有镀层的绞线在许多环境中良好硫化物有机材料热浸镀锌钢单根导体，绞线单根导体，钢管单根导体，绞线敷设于大气、混凝土和无腐蚀性的一般土壤中受到的腐蚀是可接受的高氯化物含量铜电镀铜钢单根导体单根导体单根导体在许多环境中良好硫化物不锈钢单根导体，绞线单根导体，绞线单根导体，绞线在许多环境中良好高氯化物含量铝单根导体，绞线不适合不适合在含有低浓度硫和氯化物的大气中良好碱性溶液铜铅有镀铅层的单根导体禁止不适合在含有高浓度硫酸化合物的大气中良好铜、不锈钢注：3含铅防雷材料不得埋设在土壤中。
1411,11.10.2,做防雷等电位联结各连接部件的最小截面积，应符合表11.10.2的规定。连接单台或多台I级分类试验或D1类电涌保护器的单根导体的最小截面积，还应按下式计算：Smin≥Imp/8式中：Smm——单根铜导体的最小截面积(mm2);Imp——流入该导体的雷电流(kA)。()表11.10.2防雷等电位联结导体的最小截面积等电位联结部件材料截面积(mm2)等电位联结带(铜、外表面镀铜的钢或热浸镀锌钢)Cu(铜)、Fe(铁)50从等电位联结带至接地装置或各等电位连接带之间的连接导体Cu(铜)16Al(铝)25Fe(铁)50从屋内金属装置至等电位联结带的连接导体Cu(铜)6Al(铝)10Fe(铁)16连接电涌保护器的导体电气系统I级试验的电涌保护器Cu(铜)6Ⅱ级试验的电涌保护器2.5皿级试验的电涌保护器1.5电子系统D1类电涌保护器1.2其他类的电涌保护器连接导体的截面积小于1.2mm2
1412,11.10.3,接闪带、接闪杆和引下线的材料、结构和最小截面积应符合表11.10.3的规定。表11.10.3接闪带、接闪杆和引下线的材料、结构与最小截面积材料结构最小截面积(mm2)备注①铜、镀锡铜①单根扁铜50厚度2mm单根圆铜⑦50直径8mm铜绞线50每股线直径1.7mm单根圆铜③④176直径15mm铝单根扁铝70厚度3mm单根圆铝50直径8mm铝绞线50每股线直径1.7mm铝合金单根扁形导体50厚度2.5mm单根圆形导体③50直径8mm绞线50每股线直径1.7mm单根圆形导体176直径15mm外表面镀铜的单根圆形导体50直径8mm
1413,11.10.4,"接地体的材料、结构和最小截面积应符合表11.10.4的规定。表11.10.4接地体的材料、结构和最小尺寸材料结构最小尺寸备注垂直接地体直径(mm)水平接地体(mm2)接地板(mm)铜、镀锡铜铜绞线50每股直径1.7mm单根圆铜1550单根扁铜—50	厚度2mm铜管20——壁厚2mm整块铜板——500×500厚度2mm网格铜板600×600各网格边截面积25mm×2mm"
1414,11.10.5,利用建筑物构件内钢筋作为防雷装置时，构件内有箍筋连接的钢筋或成网状的钢筋，其箍筋与钢筋、钢筋与钢筋应采用土建施工的绑扎法、螺栓、对焊或搭焊连接。单根钢筋、圆钢或外引预埋连接板、线与构件内钢筋的连接应焊接或采用螺栓紧固的卡夹器连接。构件之间必须连接成电气通路。
1415,12.1.1,本章可适用于民用建筑交流标称电压35kV及以下电气装置的接地设计和特殊场所的电气安全防护设计。
1416,12.1.2,交流电气装置的接地应能满足电力系统运行要求，并在故障时保证人身和电气装置的安全。
1417,12.1.3,各种接地宜采用共用接地装置，共用接地装置电阻值应满足各种接地的最小电阻值的要求。
1418,12.2.1,交流电气装置的接地，包括配电变压器中性点的系统接地和电气装置或设备的保护接地。
1419,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：1配电变压器的中性点和变压器、低电阻接地系统的中性点所接设备的外露可导电部分
1420,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：2电机、配电变压器和高压电器等的底座和外壳
1421,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：3发电机中性点柜的外壳、发电机出线柜、母线槽的外壳等
1422,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：4配电、控制和保护用的柜(箱)等的金属框架
1423,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：5预装式变电站、干式变压器和环网柜的金属箱体等
1424,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：6电缆沟和电缆隧道内，以及地上各种电缆金属支架等
1425,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：7电缆接线盒、终端盒的外壳，电力电缆的金属护套或屏蔽层，穿线的钢管和电缆桥架等
1426,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：8高压电气装置以及传动装置的外露可导电部分
1427,12.2.2,交流电气装置或设备的外露可导电部分的下列部分应接地：9附属于高压电气装置的互感器的二次绕组和控制电缆的金属外皮。
1428,12.3.1,当向建筑物供电的配电变压器安装在该建筑物外时，建筑物内应做总等电位联结，电气装置的接地应符合下列规定：1低压电缆和架空线路在引入建筑物处，对于TN-S或TN-C-S系统，保护接地导体(PE)或保护接地中性导体(PEN)应一点或多点接地
1429,12.3.1,当向建筑物供电的配电变压器安装在该建筑物外时，建筑物内应做总等电位联结，电气装置的接地应符合下列规定：2对于TT系统，保护接地导体(PE)应单独接地。
1430,12.3.2,向建筑物供电的配电变压器安装在该建筑物内，建筑物内应做总等电位联结。
1431,12.3.3,交流电气装置的接地电阻应符合下列规定：1高压系统为直接接地或经低电阻接地时，变电所接地装置的接地电阻应满足下列要求：1)低压系统接地形式为TN系统，且高压与低压接地装置共用时，应根据下式确定变电所接地装置的接地电阻：Re≤U/Ie(-1)2)低压系统接地形式为TT系统时，变电所接地装置的接地电阻应符合下式要求：Re≤1200/IE(-2)式中：Rg——变电所接地装置的接地电阻(Ω)
1432,12.3.3,交流电气装置的接地电阻应符合下列规定：U——低压系统在故障持续时间内工频故障电压的允许值(V)
1433,12.3.3,交流电气装置的接地电阻应符合下列规定：Ie——高压系统流经变电所接地装置的接地故障电流(A)。2当高压系统为不接地系统时，电气装置的接地电阻应符合下列要求：1)低压系统接地形式为TN系统，且高压与低压接地装置共用时，变电所接地装置的接地电阻值应符合下式要求：Re≤50/IE(-3)2)低压系统接地形式为TT系统时，变电所接地装置的接地电阻应符合下式要求：Rz≤250/Ie(-4)式中：Re——变电所接地装置的接地电阻(Ω)
1434,12.3.3,交流电气装置的接地电阻应符合下列规定：IE——高压系统流经变电所接地装置的接地故障电流(A)。
1435,12.3.4,高土壤电阻率地区，当达到上述接地电阻值困难时，可采用网格式接地网或深井加物理降阻剂等措施。
1436,12.4.1,低压配电系统的接地形式可分为TN、TT、IT三种类型，其中TN系统又可分为TN-C、TN-S与TN-C-S三种形式。
1437,12.4.2,低压配电系统的接地形式应根据系统电气安全防护的具体要求确定。
1438,12.4.3,当保护接地和功能接地共用接地导体时，应首先满足保护接地导体的相关要求。
1439,12.4.4,电气装置的外露可导电部分不得用作保护接地导体(PE)的串联过渡接点。
1440,12.4.5,保护接地导体(PE)应符合下列规定：1保护接地导体(PE)对机械损伤、化学或电化学损伤、电动力和热效应等应具有适当的防护
1441,12.4.5,保护接地导体(PE)应符合下列规定：2不得在保护接地导体(PE)回路中装设保护电器和开关器件，但允许设置只有用工具才能断开的连接点
1442,12.4.5,保护接地导体(PE)应符合下列规定：3当采用电气监测仪器进行接地检测时，不应将工作的传感器、线圈、电流互感器等专用部件串接在保护接地导体中
1443,12.4.5,保护接地导体(PE)应符合下列规定：4当铜导体与铝导体相连接时，应采用铜铝专用连接器件。
1444,12.4.6,保护接地导体(PE)的截面积应满足发生短路后自动切断电源的条件，且能承受保护电器切断时间内预期故障电流引起的机械应力和热效应。
1445,12.4.7,单独敷设的保护接地导体(PE)最小截面积应符合本标准第7.4.5条的规定。
1446,12.4.8,保护接地导体(PE)可由下列一种或多种导体组成：1多芯电缆中的导体
1447,12.4.8,保护接地导体(PE)可由下列一种或多种导体组成：2与带电导体共用外护物绝缘的或裸露的导体
1448,12.4.8,保护接地导体(PE)可由下列一种或多种导体组成：3固定安装的裸露的或绝缘的导体
1449,12.4.8,保护接地导体(PE)可由下列一种或多种导体组成：4满足动、热稳定电气连续性的金属电缆护套和同心导体电力电缆。
1450,12.4.9,下列金属部分不应作为保护接地导体(PE):1金属水管
1451,12.4.9,下列金属部分不应作为保护接地导体(PE):1金属水管;2含有气体、液体、粉末等物质的金属管道;3柔性或可弯曲的金属导管;4柔性的金属部件;5支撑线、电缆桥架、金属保护导管。：2含有气体、液体、粉末等物质的金属管道
1452,12.4.9,下列金属部分不应作为保护接地导体(PE):1金属水管;2含有气体、液体、粉末等物质的金属管道;3柔性或可弯曲的金属导管;4柔性的金属部件;5支撑线、电缆桥架、金属保护导管。：3柔性或可弯曲的金属导管
1453,12.4.9,下列金属部分不应作为保护接地导体(PE):1金属水管;2含有气体、液体、粉末等物质的金属管道;3柔性或可弯曲的金属导管;4柔性的金属部件;5支撑线、电缆桥架、金属保护导管。：4柔性的金属部件
1454,12.4.9,下列金属部分不应作为保护接地导体(PE):1金属水管;2含有气体、液体、粉末等物质的金属管道;3柔性或可弯曲的金属导管;4柔性的金属部件;5支撑线、电缆桥架、金属保护导管。：5支撑线、电缆桥架、金属保护导管。
1455,12.4.10,采用TN-C-S系统时，当PEN导体从某点分开后不应再合并或相互接触，且中性导体不应再接地。
1456,12.4.11,TN接地系统接地应符合下列要求：1在TN接地系统中，PEN或PE导体对地应有效可靠连接。2当配电回路中过电流保护电器不能满足本标准第7章的要求时，则应采用辅助等电位联结措施，也可增设剩余电流动作保护装置(RCD)
1457,12.4.11,TN接地系统接地应符合下列要求：2)电气装置外露可导电部分，包括配线用的钢导管及金属槽盒在内的外露可导电部分以及外界可导电部分，不得用来替代PEN导体
1458,12.4.11,TN接地系统接地应符合下列要求：3)TN-C-S系统中的PEN导体从某点起分为中性导体和保护接地导体后，保护接地导体和中性导体应各自设有母线或端子。5TN接地系统中的PEN导体，应在建筑物的入口处进行总等电位联结并重复接地。6TN接地系统中，变电所内配电变压器低压侧中性点，可采用直接接地方式。7TN接地系统中，低压柴油发电机中性点接地方式，应与变电所内配电变压器低压侧中性点接地方式一致，并应满足以下要求：1)当变电所内变压器低压侧中性点，在变压器中性点处接地时，低压柴油发电机中性点也应在其中性点处接地
1459,12.4.11,TN接地系统接地应符合下列要求：2)当变电所内变压器低压侧中性点，在低压配电柜处接地时，低压柴油发电机中性点不能在其中性点处接地，应在低压配电柜处接地。
1460,12.4.12,TT接地系统的接地应符合下列要求：1TT接地系统中所装设的用于故障防护的保护电器的特性和电气装置外露可导电部分与大地间的电阻值应满足本标准第7章的要求。2TT接地系统应采用剩余电流动作保护装置(RCD)作为故障防护，当在电气装置的外露可导电部分与大地间的电阻值非常小时，可以过电流保护电器兼作故障防护。3TT接地系统的电气设备外露可导电部分所连接的接地装置不应与变压器中性点的接地装置相连接，其保护接地导体的最大截面积为：铜导体25mm2
1461,12.4.13,IT接地系统中包括中性导体在内的任何带电部分严禁直接接地。IT系统中的电源系统对地应保持良好的绝缘状态。IT系统可在外露可导电部分单独或集中接地。
1462,12.4.14,下列部分严禁接地：1采用设置非导电场所保护方式的电气设备外露可导电部分
1463,12.4.14,下列部分严禁接地：2采用不接地的等电位联结保护方式的电气设备外露可导电部分
1464,12.4.14,下列部分严禁接地：3采用电气分隔保护方式的单台电气设备外露可导电部分
1465,12.4.14,下列部分严禁接地：4在采用双重绝缘及加强绝缘保护方式中的绝缘外护物里面的外露可导电部分。
1466,12.4.15,电气装置的外露可导电部分应按本标准第12.4.11条～第12.4.13条规定的各种系统接地形式的具体条件，与保护接地导体连接。
1467,12.5.1,高压配电装置的接地电阻值应根据高压配电的系统接地形式和要求确定。
1468,12.5.2,因高压系统接地故障引起的低压装置工频故障电压和工频应力电压的防护应满足以下要求：1低压装置的外露可导电部分与地之间产生故障电压的幅值及持续时间不应超过规定值。2根据高压系统接地故障持续时间，低压装置中的设备工频应力电压允许值应满足要求。3当不满足上述要求时，可采取以下措施：1)改变低压系统接地形式;2))降低接地电阻RE。
1469,12.5.3,除铝外，接地装置可采用下列设施：1嵌入建筑物基础的地下金属结构网(基础接地)
1470,12.5.3,除铝外，接地装置可采用下列设施：2金属板、金属棒或管子、金属带或线等各种金属制品
1471,12.5.3,除铝外，接地装置可采用下列设施：3除预应力混凝土外，埋在地下混凝土中非预应力焊接的钢筋
1472,12.5.3,除铝外，接地装置可采用下列设施：4根据当地条件或要求设置的其他适用的地下金属网。
1473,12.5.4,接地装置应优先利用建筑物的自然接地体，当利用自然接地体和外设接地装置连接时，应采用不少于两根导体在不同地点与接地装置连接。
1474,12.5.5,接地极的类型、材料和尺寸选择，应使其在预期的使用寿命内满足耐腐蚀和机械强度的要求。
1475,12.5.6,人工接地装置的防腐蚀设计，应符合下列规定：1计及腐蚀的影响，接地装置的设计使用年限宜与整个工程的设计使用年限一致
1476,12.5.6,人工接地装置的防腐蚀设计，应符合下列规定：2接地装置的防腐蚀设计，宜按当地的腐蚀数据进行
1477,12.5.6,人工接地装置的防腐蚀设计，应符合下列规定：3接地装置可采用钢材，但应采用热镀锌，镀锌层应有一定厚度，接地导体(线)与接地极或接地极之间的焊接点，应涂防腐材料
1478,12.5.6,人工接地装置的防腐蚀设计，应符合下列规定：4当自埋入混凝土基础内的接地极引出接地导体时，埋在土壤内的外接导体不应采用热浸镀锌钢材
1479,12.5.6,人工接地装置的防腐蚀设计，应符合下列规定：5在腐蚀性较强的场所，应适当加大接地装置的截面积。
1480,12.5.7,埋入土壤中的接地连接导体(线)的最小截面积应符合表12.5.7的要求。表12.5.7埋入土壤中的接地连接导体(线)的最小截面积防腐蚀保护有机械损伤防护无机械损伤防护有铜：2.5mm2钢：10mm2铜：16mmz钢：16mm2无铜：25mm2;钢：50mm2
1481,12.5.8,铝导体不应作为埋设于土壤中的接地极和接地连接导体(线)。
1482,12.5.9,用于输送可燃液体或气体的金属管道，供暖管道、供水、中水、排水等金属管道，不应用作接地极。
1483,12.5.10,接地装置的连接与敷设应符合下列规定：1对于需进行保护接地的用电设备，应采用单独的保护接地导体与配电柜内保护接地干线可靠连接
1484,12.5.10,接地装置的连接与敷设应符合下列规定：2配电变压器和柴油发电机的中性点接地与总等电位端子连接时，宜采用铜芯电缆连接。
1485,12.5.11,建筑物各电气系统的接地，除另有规定外，应采用同一接地装置，接地装置的接地电阻应符合其中最小值的要求。各系统不能确定接地电阻值时，接地电阻不应大于1Ω。
1486,12.5.12,在高土壤电阻率地区，可按本标准第11.8.11条的规定降低接地电阻值。
1487,12.5.13,保护配电变压器的避雷器其接地应与变压器保护接地共用接地装置。
1488,12.5.14,保护配电柱上断路器、负荷开关和电容器组等的避雷器的接地端子，应与设备外壳相连。
1489,12.5.15,架空线和电缆线路的接地应符合下列规定：1低压线路每处重复接地网的接地电阻不应大于10Ω。在电气设备的接地电阻允许达到10Ω的电力网中，每处重复接地的接地电阻值不应超过30Ω
1490,12.6.1,插座应选择带有接地插孔的产品。当安装插座的接线盒为金属材质时，插座的接地插孔端子和金属接线盒应有可靠的电气连接。
1491,12.6.2,移动式用电设备接地应符合下列规定：由固定式电源或移动式发电机以TN系统供电时，移动1式用电设备的外露可导电部分应与电源的接地系统有可靠的电气连接。移动式用电设备的接地应符合固定式电气设备的接地2要求。移动式用电设备在下列情况下可不接地：31)移动式用电设备的自用发电设备直接放在同一金属支架上，发电机和用电设备的外露可导电部分之间有可靠的电气连接，且不供其他设备用电时
1492,12.6.2,移动式用电设备接地应符合下列规定：2)不超过两台用电设备由专用的移动发电机供电，用电设备距移动式发电机不超过50m
1493,12.7.1,建筑物内的保护接地导体和功能接地导体应连接到总接地端子，与建筑物的保护接地、功能接地和雷电防护的接地极应相互连接。
1494,12.7.2,低压电气装置采用接地故障保护时，建筑物内的电气装置应采用保护总等电位联结系统。
1495,12.7.3,从建筑物外进入的供应设施管道可导电部分，宜在靠近入户处进行等电位联结。建筑物内的接地导体、总接地端子和下列导电部分应实施保护等电位联结：进入建筑物的供应设施的金属管道
1496,12.7.3,从建筑物外进入的供应设施管道可导电部分，宜在靠近入户处进行等电位联结。建筑物内的接地导体、总接地端子和下列导电部分应实施保护等电位联结：1在正常使用时可触及的电气装置外可导电部分
1497,12.7.3,从建筑物外进入的供应设施管道可导电部分，宜在靠近入户处进行等电位联结。建筑物内的接地导体、总接地端子和下列导电部分应实施保护等电位联结：2便于利用的钢筋混凝土结构中的钢筋
1498,12.7.3,从建筑物外进入的供应设施管道可导电部分，宜在靠近入户处进行等电位联结。建筑物内的接地导体、总接地端子和下列导电部分应实施保护等电位联结：3电梯轨道。412.7.4接到总接地端子上的每根导体，应连接牢固可靠，并可被单独拆开。
1499,12.7.5,接到总接地端子的保护联结导体的截面积不应小于电气装置内的最大保护接地导体(PE)截面积的一半，保护联结导体截面积的最大值和最小值应符合表12.7.5的规定。表12.7.5保护联结导体截面积的最大值和最小值(mm2)导体材料最大值最小值铜256铝/铝合金按载流量与25mm2铜导体的载流量相同确定16钢50
1500,12.7.6,在下列情况下应实施辅助等电位联结：1在局部区域，当自动切断供电的时间不能满足防电击要求
1501,12.7.6,在下列情况下应实施辅助等电位联结：2在特定场所，需要有更低接触电压要求的防电击措施
1502,12.7.6,在下列情况下应实施辅助等电位联结：3具有防雷和电子信息系统抗干扰要求。
1503,12.7.7,辅助等电位联结导体应与区域内的下列可导电部分相连接：1固定电气装置的所有能同时触及的外露可导电部分
1504,12.7.7,辅助等电位联结导体应与区域内的下列可导电部分相连接：2保护接地导体(包括设备的和插座内的)
1505,12.7.7,辅助等电位联结导体应与区域内的下列可导电部分相连接：3电气装置外的可导电部分，可包括钢筋混凝土结构的主钢筋。
1506,12.7.8,辅助等电位联结应符合下列规定：1连接两个外露可导电部分的保护联结导体，其电导不应小于接到外露可导电部分的较小的保护接地导体的电导
1507,12.7.8,辅助等电位联结应符合下列规定：2连接外露可导电部分和装置外可导电部分的保护联结导体，其电导不应小于相应保护接地导体一半截面积所具有的电导
1508,12.7.8,辅助等电位联结应符合下列规定：3作辅助连接用单独敷设的保护联结导体最小截面积应满足本标准第7.4.5条的规定。
1509,12.8.1,屏蔽接地系统应符合下列规定：1屏蔽接地可分为静电屏蔽体接地、电磁屏蔽体接地、磁屏蔽体接地三种系统，三种系统的接地电阻值不宜大于4Ω。2屏蔽室的接地应在电源进线处采用一点接地。3当电子设备之间采用多芯线缆连接时，屏蔽线缆的接地应符合下列规定：1)当电子设备工作频率f≤1MHz时，其长度L与波长λ之比，即L/λ≤0.15时，其屏蔽层应采用一点接地
1510,12.8.1,屏蔽接地系统应符合下列规定：2)当电子设备工作频率f>1MHz时，其长度L与波长λ之比，即L/λ>0.15时，其屏蔽层应采用多点接地，并应使接地点间距离不大于0.2λ。
1511,12.8.2,对于在使用过程中产生静电并对正常工作造成影响的场所，应采取防静电接地措施。
1512,12.8.3,防静电接地应满足以下要求：1各种可燃气体、易燃液体的金属工艺设备、容器和管道均应接地;2移动时可能产生静电危害的器具应接地;3防静电接地的接地线应采用绝缘铜芯导线，对移动设备应采用绝缘铜芯软导线，导线截面积应按机械强度选择，最小截面积为6mm2;4固定设备防静电接地的接地线连接应采用焊接，对于移动设备防静电接地的接地线应与接地体可靠连接，并应防止松动或断线;5防静电接地宜选择共用接地方式，当选择单独接地方式时，接地电阻不宜大于10Ω
1513,12.9.1,智能化系统接地一般具有直流电源回路接地(直流地)、信号回路接地(信号地)和保护接地(PE)、防雷接地、屏蔽接地与防静电接地等。
1514,12.9.2,智能化系统机房内的电子设备应进行等电位联结并接地。
1515,12.9.3,智能化系统信号回路接地系统的形式，应根据电子设备的工作频率和接地导体长度，确定采用S型接地、M型接地或SM混合型接地。
1516,12.9.4,智能化系统设备外壳应设置两根不同长度的等电位联结线，其长度各为不同于1/4干扰波长的倍数，并不宜大于0.5m。
1517,12.9.5,功能接地导体应采用截面积不小于10mm2的铜材，或相同电导的其他材质导体。
1518,12.9.6,除另有规定外，智能化系统接地宜采用共用接地装置，接地电阻不应大于1Ω。
1519,12.9.7,建筑物的总接地端子可引出铜质接地干线，智能化系统装置应以最短距离与其连接后并接地。当智能化系统装置较多时，接地干线应敷设成闭路环。
1520,12.9.8,裸露的接地干线导体在支撑体上或穿墙时应加以绝缘。
1521,12.10.1,本节可适用于装有固定的浴盆或淋浴场所、游泳池和喷水池及其周围，由于人身电阻降低和身体接触地电位而增加电击危险的安全防护。
1522,12.10.2,装有固定的浴盆或淋浴场所的安全防护应根据所在区域，采取相应的安全防护措施。装有固定的浴盆或淋浴场所区域的划分应符合本标准附录C的规定。各区内所选用的电气设备的防护等级应满足下列要求：1在0区内应至少为IPX7
1523,12.10.2,装有固定的浴盆或淋浴场所的安全防护应根据所在区域，采取相应的安全防护措施。装有固定的浴盆或淋浴场所区域的划分应符合本标准附录C的规定。各区内所选用的电气设备的防护等级应满足下列要求：2在1区内应至少为IPX4
1524,12.10.2,装有固定的浴盆或淋浴场所的安全防护应根据所在区域，采取相应的安全防护措施。装有固定的浴盆或淋浴场所区域的划分应符合本标准附录C的规定。各区内所选用的电气设备的防护等级应满足下列要求：3在2区内应至少为IPX4(在公共浴池内应为IPX5)。
1525,12.10.3,装有浴盆或淋浴器的房间，除下列回路外，应对电气配电回路采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)进行保护：1采用电气分隔的保护措施，且一个回路只供给一个用电设备
1526,12.10.3,装有浴盆或淋浴器的房间，除下列回路外，应对电气配电回路采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)进行保护：2采用SELV或PELV保护措施的回路。
1527,12.10.4,装有浴盆或淋浴器的房间，应按本标准第12.7.6条规定设置辅助保护等电位联结，将保护导体与外露可导电部分和可接近的外界可导电部分相连接。
1528,12.10.5,在装有浴盆或淋浴器的房间，0区用电设备应满足下列全部要求：1采用固定永久性的连接用电设备
1529,12.10.5,在装有浴盆或淋浴器的房间，0区用电设备应满足下列全部要求：2采用额定电压不超过交流12V或直流30V的SELV保护措施
1530,12.10.5,在装有浴盆或淋浴器的房间，0区用电设备应满足下列全部要求：3符合相关的产品标准，而且采用生产厂商使用安装说明中所适用的用电设备。
1531,12.10.6,在装有浴盆或淋浴器的房间，在1区只能采用固定永久性的连接用电设备，并且采用生产厂商使用安装说明中所适用的用电设备。
1532,12.10.7,在装有浴盆或淋浴器的房间，0区内不应装设开关设备、控制设备和附件。
1533,12.10.8,在装有浴盆或淋浴器的房间，1区内开关设备、控制设备和附件安装应满足下列要求：1按本标准第12.10.5条和第12.10.6条规定，允许在0区和1区采用用电设备的电源回路所用接线盒和附件
1534,12.10.8,在装有浴盆或淋浴器的房间，1区内开关设备、控制设备和附件安装应满足下列要求：2可装设标称电压不超过交流25V或直流60V的SELV或PELV作保护措施的回路的附件，其供电电源应设置在0区或1区以外。
1535,12.10.9,在装有浴盆或淋浴器的房间，2区内开关设备、控制设备和附件安装应满足下列要求：1插座以外的附件
1536,12.10.9,在装有浴盆或淋浴器的房间，2区内开关设备、控制设备和附件安装应满足下列要求：2SELV或PELV保护回路的附件，供电电源应设置在0区或1区以外
1537,12.10.9,在装有浴盆或淋浴器的房间，2区内开关设备、控制设备和附件安装应满足下列要求：3剃须刀电源器件
1538,12.10.9,在装有浴盆或淋浴器的房间，2区内开关设备、控制设备和附件安装应满足下列要求：4采用SELV或PELV保护电源插座、用于信号和通信设备的附件。
1539,12.10.10,在装有浴盆或淋浴器的房间，布线应符合下列规定：1向0区、1区和2区的电气设备供电的布线系统，而且安装在划分区域的墙上时，应安装在墙的表面，也可暗敷在墙内，其深度至少为5cm
1540,12.10.10,在装有浴盆或淋浴器的房间，布线应符合下列规定：2)设置在浴盆下面空间的设备，其线路穿过相邻的墙，自下垂直向上或水平敷设。2所有其他暗敷在0区、1区和2区的墙或隔墙部分的布线系统，包括它们的附件在内，其埋设的深度，自划分区域的墙或隔墙表面起至少为5cm。3在本条第1款和第2款都不满足的情况下，其布线系统可按下列要求设置：1))采用SELV、PELV或电气分隔保护措施
1541,12.10.10,在装有浴盆或淋浴器的房间，布线应符合下列规定：2))采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)的附加保护
1542,12.10.10,在装有浴盆或淋浴器的房间，布线应符合下列规定：3)暗敷电缆或导体具有符合该回路保护导体要求的接地金属护套
1543,12.10.10,在装有浴盆或淋浴器的房间，布线应符合下列规定：4)具有机械防护的暗敷电缆或导体。4在0区、1区及2区内宜选用加强绝缘的铜芯电线或电缆。
1544,12.10.11,游泳池和喷水池的安全防护应根据所在区域，采取相应的安全防护措施。游泳池区域的划分应符合本标准附录D和附录E的规定。在各区内所选用的电气设备的防护等级应符合表12.10.11的规定。表12.10.11游泳池各区的电气设备最低防护等级(IP)区域户外采用喷水进行清洗户外不用喷水进行清洗户内采用喷水进行清洗户内不用喷水进行清洗0IPX5/IPX8IPX8IPX5/IPX8IPX81IPX5IPX4IPX5IPX42IPX5IPX4IPX5IPX2
1545,12.10.12,游泳池在0区、1区和2区内的所有装置外可导电部分，应以等电位联结导体和这些区域内的设备外露可导电部分的保护导体相连接。
1546,12.10.13,游泳池0区内不应安装接线盒，在1区内只允许为SELV回路安装接线盒。
1547,12.10.14,游泳池的用电设备应符合下列规定：1除满足本标准第12.10.15条和第12.10.16条外，在0区内和1区内只可安装游泳池专用固定式用电设备。2在0区内和1区内的固定连接的游泳池清洗设备，应采用不超过交流12V或直流30V的SELV供电，其安全电源应设在0区内和1区以外的地方，当在2区内装设SELV的电源时，电源设备前的供电回路应采用额定剩余动作电流不超过30mA的剩余电流保护器。3如果游泳池专用的供水泵或其他特殊电气设备安装在游泳池近旁的房间或位于1区和2区以外某些场所内，人体通过人孔或门可以触及的电气设备应采用下列之一的保护措施：1)不大于交流12V或直流30V的SELV
1548,12.10.14,游泳池的用电设备应符合下列规定：——只能用钥匙或工具才能打开人孔盖或门
1549,12.10.14,游泳池的用电设备应符合下列规定：——装在上述房间或某一场所内的所有电气设备，应具有至少IPX5防护等级或采用外护物(外壳)来达到该防护等级的保护要求。3)采用自动切断供电电源措施，并同时满足下列条件：——当泵或其他设备连接到游泳池内时，应采用电气绝缘材料制成的水管或将金属水管纳入水池等电位联结系统内
1550,12.10.14,游泳池的用电设备应符合下列规定：——只能用钥匙或工具才能打开人孔盖或门
1551,12.10.14,游泳池的用电设备应符合下列规定：——装在1区和2区之外或水池周围场所的所有电气设备应具有至少为IPX5防护等级或采用外护物(外壳)来达到该防护等级的保护要求
1552,12.10.14,游泳池的用电设备应符合下列规定：——设置附加等电位联结
1553,12.10.14,游泳池的用电设备应符合下列规定：——电气设备应装设额定剩余动作电流不大于30mA的剩余电流保护器。4以低压供电的专用于游泳池的固定设备允许安装在1区内，并应满足以下所有要求：1)这些设备应设在具有相当于附加绝缘的外护物(外壳)内，该外护物应能耐受AG2级的机械撞击
1554,12.10.14,游泳池的用电设备应符合下列规定：2)当开启人孔盖(门)时，应同时切断在外护物内设备的所有带电导体电源，供电电缆和切断电源的电器设置应按Ⅱ类设备防电击要求或与之等效绝缘
1555,12.10.14,游泳池的用电设备应符合下列规定：3)满足本条第3款要求。5游泳池的2区应采用下列一种或多种保护方式：1)由SELV供电，其供电电源应装在0区和1区之外，当其供电电源安装在2区时，电源设备前的供电回路应采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)
1556,12.10.14,游泳池的用电设备应符合下列规定：2)采用额定剩余动作电流不大于30mA的剩余电流保护器(RCD)自动切断电源
1557,12.10.14,游泳池的用电设备应符合下列规定：3)电气分隔的分隔电源仅向一台设备供电，其供电电源应安装在0区和1区之外
1558,12.10.14,游泳池的用电设备应符合下列规定：当其供电电源安装在2区时，电源设备前的供电回路应采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)。6对于无2区的游泳池，当照明设备采用不大于交流12V或直流30V由SELV供电时，可安装在满足下列要求的1区的墙或顶棚上：1)应采取自动切断电源保护措施，并装设额定剩余动作电流不大于30mA的剩余电流保护器(RCD)作为附加保护
1559,12.10.14,游泳池的用电设备应符合下列规定：2)照明设备底部的高度至少比1区的地面高出2m。7埋设在地面下和安装在顶棚上的电气加热单元，应采用满足下列条件中之一的保护方式：1)由SELV供电，其供电电源安装在0区和1区之外，当在2区内装设SELV的电源时，电源设备前的供电回路应采用额定剩余动作电流不超过30mA的剩余电流保护器
1560,12.10.14,游泳池的用电设备应符合下列规定：2)加热单元上面覆盖埋设并接地的金属网格或金属护套，且连接到辅助等电位联结系统内，供电回路应采用额定剩余动作电流不大于30mA的剩余电流保护器作为附加保护措施。
1561,12.10.15,游泳池水下或与水接触的灯具应符合现行国家标准《灯具第2-18部分：特殊要求游泳池和类似场所用灯具》GB7000.218的规定。位于符合水密要求的观察窗后面并从其后照射的水下灯具的安装，应做到水下灯具的任何外露可导电部分和观察窗的任何可导电部分之间不存在有意或无意的导电连通。
1562,12.10.16,游泳池开关设备和控制设备应符合下列要求：1在0区内不应安装开关设备或控制设备以及电源插座。2在1区内只允许为SELV回路安装开关设备或控制设备以及电源插座，其供电电源安装在0区和1区之外，当在2区安装SELV的电源时，电源设备前的供电回路应采用额定剩余动作电流不超过30mA的剩余电流保护器(RCD)。3在2区内不允许安装开关设备、控制设备和电源插座，除非采用下列保护措施之一：1)由SELV供电，其供电电源装在0区和1区之外
1563,12.10.16,游泳池开关设备和控制设备应符合下列要求：当SELV的电源装在2区时，电源设备前的供电回路应采用额定剩余动作电流不大于30mA的剩余电流保护器(RCD)
1564,12.10.16,游泳池开关设备和控制设备应符合下列要求：2)采用额定剩余动作电流不大于30mA的剩余电流保护器(RCD)作为自动切断电源保护的附加保护
1565,12.10.16,游泳池开关设备和控制设备应符合下列要求：3)采用电气分隔，由装在0区和1区之外单独的分隔电源供电，当电气分隔的电源装在2区时，电源设备前的供电回路应采用额定剩余动作电流不大于30mA的剩余电流保护器。
1566,12.10.17,游泳池布线应符合下列要求：1在0区及1区内，非本区的配电线路不得通过，也不得在该区内装设接线盒
1567,12.10.17,游泳池布线应符合下列要求：2安装在2区内或在界定0区、1区或2区的墙、顶棚或地面内且向这些区域外的设备供电的回路，应满足下列要求：1)埋设的深度至少为5cm
1568,12.10.17,游泳池布线应符合下列要求：2))采用额定剩余动作电流不大于30mA的剩余电流保护器(RCD)
1569,12.10.17,游泳池布线应符合下列要求：3)采用SELV安全特低电压供电
1570,12.10.17,游泳池布线应符合下列要求：4)采用电气分隔保护。3在0区、1区及2区内宜选用加强绝缘的铜芯电线或电缆。
1571,12.10.18,允许人进入的喷水池应执行本章游泳池的规定。
1572,12.10.19,不让人进入的喷水池在0区和1区内应采用下列保护措施之一：1由SELV供电，其供电电源装在0区和1区之外
1573,12.10.19,不让人进入的喷水池在0区和1区内应采用下列保护措施之一：2采用额定剩余动作电流不大于30mA的剩余电流保护器(RCD)自动切断电源
1574,12.10.19,不让人进入的喷水池在0区和1区内应采用下列保护措施之一：3电气分隔的分隔电源仅向一台设备供电，其供电电源装在0区和1区之外。
1575,12.10.20,喷水池的0区和1区的电气设备应是不可能被触及的。电动泵应符合现行国家标准《家用和类似用途电器的安全泵的特殊要求》GB4706.66的规定。
1576,12.10.21,喷水池应采用符合现行国家标准《额定电压450/750V及以下橡皮绝缘电缆第1部分：一般要求》GB/T5013.1规定的66型电缆，并且其保护导管应符合现行国家标准《电缆管理用导管系统第1部分：通用要求》GB/T20041.1规定的防撞击性能。不允许人进入的喷水池，布线还应满足以下要求：10区内电气设备的敷设，在非金属导管内的电缆或绝缘导体，应尽量远离水池的外边缘，在水池内的线路应尽量以最短路径接至设备;20区和1区内敷设在非金属导管内的电缆或绝缘导体，应采取适当的机械防护。
1577,13.1.1,本章可适用于民用建筑内火灾自动报警系统、电气火灾监控系统、消防应急照明系统、消防电源及配电系统、配电线路布线系统的防火设计。
1578,13.1.2,在建筑电气防火设计中，应合理设置火灾自动报警系统、消防应急照明系统、消防负荷供配电系统，并应合理选择非消防负荷配电线缆和通信线缆的燃烧性能等级，防止火灾蔓延。
1579,13.1.3,建筑电气防火设计，除应符合本标准外，尚应符合现行国家标准《火灾自动报警系统设计规范》GB50116、《建筑设计防火规范》GB50016的有关规定。
1580,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：1住宅建筑附设的商业服务网点设置火灾自动报警系统的条件，应符合现行国家标准《建筑设计防火规范》GB50016的规定
1581,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：2当小区内有高层住宅和多层住宅时，多层住宅部分可不设置火灾自动报警系统
1582,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：3座位数超过1500个的电影院、剧场，座位数超过3000个的体育馆，座位数超过2000个的会堂，座位数超过20000个的体育场
1583,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：4老年人照料设施，幼儿园的儿童用房等场所，任一层建筑面积大于1500m2或总建筑面积大于3000m2的其他儿童活动场所
1584,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：5民航机场的综合交通换乘中心
1585,13.2.1,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑应设置火灾自动报警系统：6单层主体建筑高度超过24m的体育馆。
1586,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：1民用机场航站楼，一级、二级汽车客运站，一级、二级港口客运站
1587,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：2建筑总面积大于3000m2的旅馆建筑、商场和超市
1588,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：3座位数超过1500个的电影院、剧场，座位数超过3000个的体育馆，座位数超过2000个的会堂，座位数超过20000个的体育场
1589,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：4藏书超过50万册的图书馆
1590,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：5省级及以上博物馆、美术馆、文化馆、科技馆等公共建筑
1591,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：6三级乙等及以上医院的病房楼、门诊楼
1592,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：7省市级及以上电力调度楼、电信楼、邮政楼、防灾指挥调度楼、广播电视楼、档案楼
1593,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：8城市轨道交通、一类交通隧道工程
1594,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：9设置在地下、半地下或地上四层及以上的歌舞娱乐放映游艺场所，设置在首层、二层和三层且任一层建筑面积大于300m2歌舞娱乐放映游艺场所
1595,13.2.2,除现行国家标准《建筑设计防火规范》GB50016规定的建筑或场所外，下列民用建筑或场所的非消防负荷的配电回路应设置电气火灾监控系统：10幼儿园，中、小学的寄宿宿舍，老年人照料设施。
1596,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：1下列民用建筑及场所应设置疏散照明：1)开敞式疏散楼梯间
1597,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：2))歌舞娱乐、放映游艺厅等场所
1598,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：3))建筑面积超过400m2的办公场所、会议场所。2设置疏散照明的民用建筑，应沿疏散走道和在安全出口、人员密集场所的疏散门正上方设置灯光疏散指示标志，并应符合下列规定：1)安全出口和疏散门的正上方应采用“安全出口”作为指示标识
1599,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：2)沿疏散走道设置的灯光疏散指示标志，应设置在疏散走道及其转角处距地面高度1.0m以下的墙面上，且灯光疏散指示标志间距不应大于10m
1600,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：对于袋形走道，不应大于10m
1601,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：在走道转角区，不应大于1.0m
1602,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：3)室内最远点至通向疏散走道的门直线距离超过15m的场所，应设置安全出口疏散指示标志灯。3下列建筑或场所应在其内疏散走道和主要疏散路线的地面上增设能保持视觉连续的灯光疏散指示标志，当设置蓄光疏散标志时，只能作为灯光疏散指示标志的补充：1)座位数超过1500个的电影院、剧院，座位数超过3000个的体育馆，座位数超过2000个的会馆或礼堂，座位数超过20000个的体育场
1603,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：2)地铁站、火车站、长途客运站、船运码头和机场航站楼中大于3000m2的候车、候船、候机大厅。4民用建筑设置的消防备用照明照度不应低于正常工作的照度。下列部位应设置备用照明：1)消防控制室、消防水泵房、自备发电机房、变电所、总配电室、防排烟机房以及发生火灾时仍需正常工作的房间
1604,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：2)A级、B级电子计算机房、信息网络机房、建筑设备管理系统机房、安防监控中心等重要机房
1605,13.2.3,消防应急照明系统包括疏散照明和备用照明。消防疏散通道应设置疏散照明，火灾时供消防作业及救援人员继续工作的场所，应设置备用照明。其设置应符合下列规定：3)建筑高度超过100m的高层民用建筑的避难层及屋顶直升机停机坪。
1606,13.3.1,火灾自动报警系统设计原则应符合下列要求：1设有火灾自动报警系统及联动控制的单体建筑或群体建筑，应设置消防控制室
1607,13.3.1,火灾自动报警系统设计原则应符合下列要求：消防控制室宜设置在建筑物首层或地下一层，宜选择在便于通向室外的部位。2民用建筑内由于管理需求，设置多个消防控制室时，宜选择靠近消防水泵房的消防控制室作为主消防控制室，其余为分消防控制室。分消防控制室应负责本区域火灾报警、疏散照明、消防应急广播和声光警报装置、防排烟系统、防火卷帘、消火栓泵、喷淋消防泵等联动控制和转输泵的连锁控制。3不具备设置分消防控制室条件的超高层建筑裙房以上部分，有需求的业态可设置值班室。4集中报警系统和控制中心报警系统中的区域火灾报警控制器在满足下列条件时，可设置在值班室或无人值班的场所：1)本区域的火灾自动报警控制器(联动型)在火灾时不需要人工介入，且所有信息已传至消防控制室
1608,13.3.1,火灾自动报警系统设计原则应符合下列要求：2)区域火灾报警控制器的所有信息在集中火灾报警控制器上均有显示。5主消防控制室与分消防控制室的集中报警控制器应组成对等式网络。主消防控制室应能自动或手动控制分消防控制室所辖消防设备。设备运行状态及报警信息除在各分消防控制室的图形显示装置上显示外，尚应在主消防控制室图形显示装置上显示。6超高层建筑设置的转输水泵，应由设置在避难层的转输水箱上的液位控制器控制，转输水泵的控制应自成系统，均由主消防控制室控制。各转输水箱上的液位、转输泵的运行信号应在主消防控制室显示。7主控制室火灾报警控制器接到区域报警控制器的报警后，应自动或手动启动消防设备，并向其他未发生火灾的区域发出指令点亮疏散照明、启动应急广播和警报装置。8对于集中报警系统和控制中心报警系统，宜采用集中与分散相结合的火灾自动报警及联动控制方式。
1609,13.3.2,居住区火灾自动报警系统设计，应根据现行国家标准《建筑设计防火规范》GB50016和本标准第13.2.1条的要求设置，并应符合下列规定：1当住宅公共门厅有人值班时，宜采用集中报警系统和区域报警系统组成的火灾自动报警系统，且在住宅公共门厅设置区域火灾报警控制器
1610,13.3.2,居住区火灾自动报警系统设计，应根据现行国家标准《建筑设计防火规范》GB50016和本标准第13.2.1条的要求设置，并应符合下列规定：当住宅公共门厅无人值班时，应按本标准第13.3.1条第8款要求，在住宅公共门厅设置区域火灾报警控制器
1611,13.3.2,居住区火灾自动报警系统设计，应根据现行国家标准《建筑设计防火规范》GB50016和本标准第13.2.1条的要求设置，并应符合下列规定：2当居住区规模大，设有多个消防水泵房时，宜采用消防控制中心报警系统
1612,13.3.2,居住区火灾自动报警系统设计，应根据现行国家标准《建筑设计防火规范》GB50016和本标准第13.2.1条的要求设置，并应符合下列规定：3住宅户内设置的家用感烟探测器可直接接入火灾报警控制器的报警总线
1613,13.3.2,居住区火灾自动报警系统设计，应根据现行国家标准《建筑设计防火规范》GB50016和本标准第13.2.1条的要求设置，并应符合下列规定：当采用家用火灾报警控制器与家用感烟探测器组合探测报警时，每户按一个探测区域划分。
1614,13.3.3,高度超过100m的高层公共建筑，火灾自动报警系统设计应符合下列规定：1裙房以上部分宜采用集中报警系统和区域报警系统组成的火灾自动报警系统，集中报警控制器与区域报警控制器之间宜采用环形接线
1615,13.3.3,高度超过100m的高层公共建筑，火灾自动报警系统设计应符合下列规定：2高度超过100m的高层建筑，区域报警控制器的分支回路不应跨越避难层
1616,13.3.3,高度超过100m的高层公共建筑，火灾自动报警系统设计应符合下列规定：3各避难层内的消防应急广播应采用独立的广播分路
1617,13.3.3,高度超过100m的高层公共建筑，火灾自动报警系统设计应符合下列规定：4各避难层与消防控制室之间应设置独立的有线和无线呼救通信。
1618,13.3.4,大型库房、大厅、室内广场等高大空间建筑，宜选用火焰探测器、线型光束感烟探测器、管路吸气式感烟探测器、图像型感烟火灾探测器或其组合。
1619,13.3.5,设有可燃气体探测器场所，应在探测器报警后自动关闭可燃气体阀门。
1620,13.3.6,消防应急广播系统设计应符合下列规定：1设置消防控制室的建筑物应设置消防应急广播系统，并应按疏散楼层或报警区域划分分路配线
1621,13.3.6,消防应急广播系统设计应符合下列规定：各输出分路应设有输出显示信号和保护、控制装置
1622,13.3.6,消防应急广播系统设计应符合下列规定：2当任一分路有故障时，不应影响其他分路的正常广播
1623,13.3.6,消防应急广播系统设计应符合下列规定：3消防应急广播用扬声器不宜加开关
1624,13.3.6,消防应急广播系统设计应符合下列规定：当加开关或设有音量调节器时，应采用三线式配线，火灾时强制消防应急广播播放
1625,13.3.6,消防应急广播系统设计应符合下列规定：4消防应急广播馈线电压宜采用24V安全电压
1626,13.3.6,消防应急广播系统设计应符合下列规定：5电梯前室、疏散楼梯间内应设置应急广播扬声器
1627,13.3.6,消防应急广播系统设计应符合下列规定：6消防应急广播系统设计除应执行本条规定外，尚应符合本标准第16.2.9条、第16.2.10条的规定。
1628,13.3.7,消防专用电话网络应符合下列规定：1消防专用电话网络应为独立的消防通信系统
1629,13.3.7,消防专用电话网络应符合下列规定：2消防电话总机应有消防电话通话录音功能
1630,13.3.7,消防专用电话网络应符合下列规定：3消防通信系统应采用不间断电源供电。
1631,13.3.8,设有消防控制室的建筑物应设置消防电源监控系统，其设置应符合下列要求：1消防电源监控器应设置在消防控制室内，用于监控消防电源的工作状态，故障时发出报警信号。2消防设备电源监控点宜设置在下列部位：1))变电所消防设备主电源、备用电源专用母排或消防电源柜内母排
1632,13.3.8,设有消防控制室的建筑物应设置消防电源监控系统，其设置应符合下列要求：2)为重要消防设备如消防控制室、消防泵、消防电梯、防排烟风机、非集中控制型应急照明、防火卷帘门等供电的双电源切换开关的出线端
1633,13.3.8,设有消防控制室的建筑物应设置消防电源监控系统，其设置应符合下列要求：3)无巡检功能的EPS应急电源装置的输出端
1634,13.3.8,设有消防控制室的建筑物应设置消防电源监控系统，其设置应符合下列要求：4)为无巡检功能的消防联动设备供电的直流24V电源的出线端。
1635,13.3.9,消防控制室的防雷与接地应符合本标准第23.5节的有关规定。
1636,13.4.1,灭火设施的联动控制设计应符合下列规定：1消火栓灭火系统的控制应符合下列要求：1)消火栓泵的联锁控制，应由消火栓泵出口干管的压力开关与高位水箱出口流量开关的动作信号“或”逻辑直接联锁启动消防泵，同时向消防控制室报警时，应选择带两对触点的压力开关和流量开关
1637,13.4.1,灭火设施的联动控制设计应符合下列规定：否则，控制信号与报警信号之间应采取隔离措施
1638,13.4.1,灭火设施的联动控制设计应符合下列规定：作用在压力开关和流量开关上的电压应采用24V安全电压
1639,13.4.1,灭火设施的联动控制设计应符合下列规定：2)消火栓泵的联动控制应由消火栓按钮的动作信号启动消火栓泵
1640,13.4.1,灭火设施的联动控制设计应符合下列规定：3)消火栓泵手动控制，应将消火栓泵控制箱的启动、停止按钮直接连接至消防控制室手动控制盘上
