1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
1641,13.4.1,灭火设施的联动控制设计应符合下列规定：4)显示功能，用控制回路接触器辅助动合触点或消火栓泵出口干管的流量开关信号作为消火栓泵的工作状态显示，用控制回路热继电器动作信号或消火栓泵出口干管的流量开关(水系统设置时)信号作为故障状态显示。2湿式自动喷水灭火系统的控制应符合下列要求：1)湿式自动喷水灭火系统的连锁控制，应由喷淋消防泵出口干管的湿式报警阀压力开关信号作为触发信号，作用在压力开关上的电压应采用24V安全电压，并直接接于喷淋消防泵控制回路，当压力开关同时向消防控制室报警时，控制信号与报警信号之间应采取隔离措施
1642,13.4.1,灭火设施的联动控制设计应符合下列规定：2)喷淋消防泵的联动控制，应由湿式报警阀压力开关信号与一个火灾探测器或一个手动报警按钮的报警信号的“与”逻辑信号启动喷淋消防泵
1643,13.4.1,灭火设施的联动控制设计应符合下列规定：3)喷淋消防泵手动控制与本条第1款第3)项相同
1644,13.4.1,灭火设施的联动控制设计应符合下列规定：4)系统中设置的水流指示器，不应作自动启动喷淋消防泵的控制设备
1645,13.4.1,灭火设施的联动控制设计应符合下列规定：气压罐压力开关应控制加压泵自动启动
1646,13.4.1,灭火设施的联动控制设计应符合下列规定：5)显示功能，用控制回路接触器辅助动合触点作为喷淋消防泵的工作状态显示，用控制回路热继电器动作信号或喷淋消防泵出口干管的流量开关信号作为故障状态显示。3预作用自动喷水灭火系统的控制应符合下列要求：1)预作用自动喷水灭火系统的联动控制，应由同一报警区域内两只烟感火灾探测器或一只烟感火灾探测器和一个手动报警按钮的“与”逻辑控制信号作为预作用阀组开启的触发信号，由消防联动控制器控制预作用阀组的开启，压力开关动作启动喷淋消防泵，系统由干式转变为湿式
1647,13.4.1,灭火设施的联动控制设计应符合下列规定：当系统设有快速排气阀和压缩空气机时，应联动开启快速排气阀和关闭压缩空气机
1648,13.4.1,灭火设施的联动控制设计应符合下列规定：2)预作用自动喷水灭火系统的手动控制，将预作用阀组控制箱手动控制按钮、压缩空气机控制箱启停按钮和喷淋消防泵控制箱的启停按钮采用耐火控制电缆直接引至消防控制室手动控制盘上
1649,13.4.1,灭火设施的联动控制设计应符合下列规定：3)显示功能，应将预作用自动喷水灭火系统中的水流指示器、信号阀、压力开关、喷淋消防泵工作状态、有压气体管道压力信号、快速排气阀前电动阀动作信号与压缩空气机工作状态反馈至联动控制器。
1650,13.4.2,电动防火卷帘的联动控制与手动控制设计，应符合下列规定：1疏散通道上的防火卷帘的联动控制，应由防火分区内任意两只感烟探测器或一只感烟探测器和一只防火卷帘专用感烟探测器的报警信号，联动控制防火卷帘下落至1.8m
1651,13.4.2,电动防火卷帘的联动控制与手动控制设计，应符合下列规定：任一只防火卷帘专用感温探测器的报警信号联动防火卷帘下落到底。2非疏散通道上的防火卷帘的联动控制，应由防火分区内任意两只感烟探测器的报警信号联动防火卷帘一次下落到底。3手动控制，疏散通道上的防火卷帘两侧应设置手动控制按钮，控制防火卷帘的升降。非疏散通道上的防火卷帘应根据安装地点不同，在一侧或两侧安装手动控制按钮，并应能在消防控制室联动控制器上手动控制防火卷帘的降落。4当电动防火卷帘采用水幕保护时，应用定温探测器与防火卷帘到底信号开启水幕电磁阀，再用水幕电磁阀开启信号启动水幕泵。
1652,13.4.3,常开防火门的联动控制设计，应符合下列规定：1应由常开防火门所在防火分区任意两只感烟探测器或一只感烟探测器和一只手动报警按钮的报警信号作为触发信号，通过火灾报警控制器(联动型)、联动控制器或防火门监控器控制常开防火门关闭
1653,13.4.3,常开防火门的联动控制设计，应符合下列规定：常开防火门的关闭及故障信号应反馈至防火门监控器。2常开防火门宜选用平时不耗电的闭门器。
1654,13.4.4,防烟、排烟设施的联动控制设计应符合下列规定：1常闭加压送风口应由防火分区内任意两只感烟探测器或一只感烟探测器和一只手动报警按钮的报警信号由联动控制器控制火灾层和上下层加压送风口同时开启。送风口开启后，由联动控制器控制加压送风机启动，运行、故障信号应返回联动控制器。2常闭排烟阀或排烟口应由同一防火分区两只感烟探测器的报警信号，由联动控制器控制火灾层排烟阀(排烟口、排烟窗)开启，常闭排烟阀开启后，由联动控制器控制相应的排烟风机、补风机启动，运行、故障信号应返回联动控制器。3排烟风机、补风机启动的同时停止该防烟分区的空气调节系统，送风口、排烟阀动作信号反馈至联动控制器，其中排烟阀可采用接力控制方式开启，且不宜多于5个。4设在排烟风机入口处的防火阀在280℃关断后，应联锁停止排烟风机
1655,13.4.4,防烟、排烟设施的联动控制设计应符合下列规定：运行、故障信号应返回联动控制器。5电动挡烟垂壁应由其附近的两只感烟探测器的动作信号，通过联动控制器控制电动挡烟垂壁放下。6设于空调通风管道出口的防火阀，应采用定温保护装置，并应在风温达到70℃时直接动作，阀门关闭
1656,13.4.4,防烟、排烟设施的联动控制设计应符合下列规定：关闭信号应反馈至消防控制室，并应停止相关部位空调机组。7消防控制室应能对防烟、排烟风机进行手动、自动控制。
1657,13.4.5,火灾自动报警系统与安全技术防范系统的联动，应符合下列规定：1火灾确认后，应自动打开疏散通道上由门禁系统控制的门，并应自动开启门厅的电动旋转门和打开庭院的电动大门
1658,13.4.5,火灾自动报警系统与安全技术防范系统的联动，应符合下列规定：2火灾确认后，应自动打开收费汽车库的电动栅杆
1659,13.4.5,火灾自动报警系统与安全技术防范系统的联动，应符合下列规定：3火灾确认后，宜开启相关层安全技术防范系统的摄像机监视火灾现场。
1660,13.4.6,疏散照明应在消防控制室集中手动、自动控制。不得利用切断消防电源的方式直接强启疏散照明灯。
1661,13.4.7,消火栓按钮的设置应符合下列规定：1设置消防控制室的公共建筑，消火栓旁应设置消火栓按钮
1662,13.4.7,消火栓按钮的设置应符合下列规定：2设置消防控制室的54m及以上住宅建筑，消火栓旁应设置消火栓按钮
1663,13.4.7,消火栓按钮的设置应符合下列规定：当住宅建筑群有54m及以上住宅建筑，亦有27m以下住宅建筑时，27m以下住宅建筑可不设消火栓按钮。
1664,13.4.8,非消防电源及电梯的联动控制应符合下列规定：1火灾确认后，应能在消防控制室切断火灾区域及相关区域的非消防电源
1665,13.4.8,非消防电源及电梯的联动控制应符合下列规定：2火灾发生后，除超高层建筑中参与疏散人员的电梯外，其他客梯应依次停于首层或电梯转换层，并切断电源。
1666,13.5.1,电气火灾监控系统应由下列部分或全部设备组成：1电气火灾监控器、接口模块
1667,13.5.1,电气火灾监控系统应由下列部分或全部设备组成：2剩余电流式电气火灾探测器
1668,13.5.1,电气火灾监控系统应由下列部分或全部设备组成：3测温式电气火灾探测器
1669,13.5.1,电气火灾监控系统应由下列部分或全部设备组成：4故障电弧探测器。
1670,13.5.2,TN-C-S系统、TN-S系统或TT系统中的非消防负荷的配电回路中设置电气火灾监控系统时，应符合下列规定：1电气火灾监控系统应独立设置，设有火灾自动报警系统的场所，电气火灾监控系统应作为其子系统
1671,13.5.2,TN-C-S系统、TN-S系统或TT系统中的非消防负荷的配电回路中设置电气火灾监控系统时，应符合下列规定：2电气火灾监控系统应检测配电线路的剩余电流和温度，当超过限定值时应报警
1672,13.5.2,TN-C-S系统、TN-S系统或TT系统中的非消防负荷的配电回路中设置电气火灾监控系统时，应符合下列规定：3电气火灾监控系统应具备图形显示装置接入功能，实时传送监控信息，显示监控数值和报警部位。
1673,13.5.3,剩余电流式电气火灾探测器、测温式电气火灾探测器和电弧故障探测器的监测点设置应符合下列规定：1计算电流300A及以下时，宜在变电所低压配电室或总配电室集中测量
1674,13.5.3,剩余电流式电气火灾探测器、测温式电气火灾探测器和电弧故障探测器的监测点设置应符合下列规定：300A以上时，宜在楼层配电箱进线开关下端口测量。当配电回路为封闭母线槽或预制分支电缆时，宜在分支线路总开关下端口测量。2建筑物为低压进线时，宜在总开关下分支回路上测量。3国家级文物保护单位、砖木或木结构重点古建筑的电源进线宜在总开关的下端口测量。
1675,13.5.4,已设置直接及间接接触电击防护的剩余电流保护电器的配电回路，不应重复设置剩余电流式电气火灾监控器。
1676,13.5.5,设置了电气火灾监控系统的档口式家电商场、批发市场等场所的末端配电箱应设置电弧故障火灾探测器或限流式电气防火保护器。储备仓库、电动车充电等场所的末端回路应设置限流式电气防火保护器。
1677,13.5.6,电气火灾监控系统的剩余电流动作报警值宜为300mA。测温式火灾探测器的动作报警值宜按所选电缆最高耐温的70%~80%设定。
1678,13.5.7,电气火灾监控系统应采用具备门槛电平连续可调的剩余电流动作报警器;测温式火灾探测器的动作报警值应具备0℃~150℃连续可调功能。
1679,13.5.8,采用独立式电气火灾监控设备的监控点数不超过8个时，可自行组成系统，也可采用编码模块接入火灾自动报警系统。报警点位号在火灾报警器上显示应区别于火灾探测器编号。
1680,13.5.9,电气火灾监控系统的控制器应安装在建筑物的消防控制室内，宜由消防控制室统一管理。
1681,13.5.10,电气火灾监控系统的导线选择、线路敷设、供电电源及接地，应与火灾自动报警系统要求相同。
1682,13.6.1,灯具在地面设置时，每个回路不超过64盏灯;灯具在墙壁或顶棚设置时，每个回路不宜超过25盏灯。
1683,13.6.2,消防应急疏散照明的蓄电池组在非点亮状态下，不得中断蓄电池的充电电源。疏散标志灯平时应处于点亮状态，疏散照明灯可工作在非点亮状态。
1684,13.6.3,消防应急疏散照明系统的配电线路应穿热镀锌金属管保护敷设在不燃烧体内，在吊顶内敷设的线路应采用耐火导线穿采取防火措施的金属导管保护。
1685,13.6.4,在机房或消防控制中心等场所设置的备用照明，当电源满足负荷分级要求时，不应采用蓄电池组供电。
1686,13.6.5,消防疏散照明灯及疏散指示标志灯设置应符合下列规定：1消防应急(疏散)照明灯应设置在墙面或顶棚上，设置在顶棚上的疏散照明灯不应采用嵌入式安装方式。灯具选择、安装位置及灯具间距以满足地面水平最低照度为准
1687,13.6.5,消防疏散照明灯及疏散指示标志灯设置应符合下列规定：疏散走道、楼梯间的地面水平最低照度，按中心线对称50%的走廊宽度为准
1688,13.6.5,消防疏散照明灯及疏散指示标志灯设置应符合下列规定：大面积场所疏散走道的地面水平最低照度，按中心线对称疏散走道宽度均匀满足50%范围为准。2疏散指示标志灯在顶棚安装时，不应采用嵌入式安装方式。安全出口标志灯，应安装在疏散口的内侧上方，底边距地不宜低于2.0m
1689,13.6.5,消防疏散照明灯及疏散指示标志灯设置应符合下列规定：疏散走道的疏散指示标志灯具，应在走道及转角处离地面1.0m以下墙面上、柱上或地面上设置，采用顶装方式时，底边距地宜为2.0m～2.5m。设在墙面上、柱上的疏散指示标志灯具间距在直行段为垂直视觉时不应大于20m
1690,13.6.5,消防疏散照明灯及疏散指示标志灯设置应符合下列规定：对于袋形走道，不应大于10m。交叉通道及转角处宜在正对疏散走道的中心的垂直视觉范围内安装，在转角处安装时距角边不应大于1m。3设在地面上的连续视觉疏散指示标志灯具之间的间距不宜大于3m。4个防火分区中，标志灯形成的疏散指示方向应满足最短距离疏散原则，标志灯设计形成的疏散途径不应出现循环转圈而找不到安全出口。5装设在地面上的疏散标志灯，应防止被重物或受外力损坏，其防水、防尘性能应达到IP67的防护等级要求。地面标志灯不应采用内置蓄电池灯具。6疏散照明灯的设置，不应影响正常通行，不得在其周围存放有容易混同以及遮挡疏散标志灯的其他标志牌等。7疏散标志灯的设置位置可按图-1和图-2布置。≤10m≤20mBO---顶装-消防应急疏散照明灯山在--.壁装-消防应急蔬散照明灯CE]---安全出口-消防应急标志灯E--层号境散指示-消防应急标志灯[三---单面右向疏散指示-消防应急标志灯[三---单面左向境散指示-消防应急标志灯三---单面双向蔬散指示-消防应急标志灯王---双面双向疏敢指示-消防应急标志灯合用前室交叉疏散走道标志灯布置疏散.方向≤1m↓疏散方向|图-1疏散走道、防烟楼梯间及前室疏散照明布置示意图-2直行疏散走道疏散照明布置示意
1691,13.6.6,"备用照明及疏散照明的最少持续供电时间及最低照度，应符合表13.6.6的规定。表13.6.6消防应急照明最少持续供电时间及最低水平和垂直照度区域类别 场所举例 最少持续供电时间(min) 照度(lx)    备用照明 疏散照明 备用照明 疏散照明  平面疏散区域 建筑高度100m及以上的住宅建筑疏散走道  ≥90  ≥1   建筑高度100m及以上公共建筑的疏散走道    ≥3   人员密集场所、老年人照料设施、病房楼或手术部内的前室或合用前室、避难间、避难走道  ≥60  ≥10   医疗建筑、100000m?以上的公共建筑、20000m2以上的地下及半地下公共建筑    ≥3   建筑高度27m及以上的住宅建筑蔬散走道  ≥30  ≥1   除另有规定外，建筑高度100m以下的公共建筑    ≥3  续表13.6.6区域类别 场所举例 最少持续供电时间(min) 照度(lx)    备用照明 疏散照明 备用照明 疏散照明  竖向疏散区域 人员密集场所、老年人照料设施、病房楼或手术部内的疏散楼梯间  应满足以上3项要求  ≥10   疏散楼梯    ≥5  航空疏散场所 屋顶消防救护用直升机停机坪 ≥90  正常照明照度50% —  避难疏散区域 避难层 ≥180或≥120  正常照明照度50% 	  消防工作区域 消防控制室、电话总机房   正常照明照度    配电室、发电站   正常照明照度    消防水泵房、防排烟风机房   正常照明照度   注：1当消防性能化有时间要求时，最少持续供电时间应满足消防性能化要求;2120min为建筑火灾延续时间为2h的建筑物。"
1692,13.7.1,火灾自动报警系统，应由主电源和直流备用电源供电。当系统的负荷等级为一级或二级负荷供电时，主电源应由消防双电源配电箱引来，直流备用电源宜采用火灾报警控制器的专用蓄电池组或集中设置的蓄电池组。当直流备用电源为集中设置的蓄电池时，火灾报警控制器应采用单独的供电回路，并应保证在消防系统处于最大负载状态下不影响报警控制器的正常工作。
1693,13.7.2,消防联动控制设备的直流电源电压，应采用24V安全电压。
1694,13.7.3,消防设备供电负荷等级应符合本标准附录A民用建筑中各类建筑物的主要用电负荷分级的规定。
1695,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：1建筑高度100m及以上的高层建筑，低压配电系统宜采用分组设计方案
1696,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：2消防用电负荷等级为一级负荷中特别重要负荷时，应由一段或两段消防配电干线与自备应急电源的一个或两个低压回路切换，再由两段消防配电干线各引一路在最末一级配电箱自动转换供电
1697,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：3消防用电负荷等级为一级负荷时，应由双重电源的两个低压回路或一路市电和一路自备应急电源的两个低压回路在最末一级配电箱自动转换供电
1698,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：4消防用电负荷等级为二级负荷时，应由一路10kV电源的两台变压器的两个低压回路或一路10kV电源的一台变压器与主电源不同变电系统的两个低压回路在最末一级配电箱自动切换供电
1699,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：5消防用电负荷等级为三级负荷时，消防设备电源可由一台变压器的一路低压回路供电或一路低压进线的一个专用分支回路供电
1700,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：6消防末端配电箱应设置在消防水泵房、消防电梯机房、消防控制室和各防火分区的配电小间内
1701,13.7.4,建筑物(群)的消防用电设备供电，应符合下列规定：各防火分区内的防排烟风机、消防排水泵、防火卷帘等可分别由配电小间内的双电源切换箱放射式、树干式供电。
1702,13.7.5,消防水泵、消防电梯、消防控制室等的两个供电回路，应由变电所或总配电室放射式供电。
1703,13.7.6,消防水泵、防烟风机和排烟风机不得采用变频调速器控制。
1704,13.7.7,民用建筑内的消防水泵不宜设置自动巡检装置。
1705,13.7.8,消防系统配电装置，应设置在建筑物的电源进线处或配变电所处，其应急电源配电装置宜与主电源配电装置分开设置。当分开设置有困难，需要与主电源并列布置时，其分界处应设防火隔断。消防系统配电装置应有明显标志。
1706,13.7.9,当一级消防应急电源由低压发电机组提供时，应设自动启动装置，并应在30s内供电。当采用高压发电机组时，应在60s内供电。当二级消防应急电源由低压发电机组提供，且自动启动有困难时，可手动启动。
1707,13.7.10,消防用电设备配电系统的分支干线宜按防火分区划分，分支线路不宜跨越防火分区。
1708,13.7.11,除消防水泵、消防电梯、消防控制室的消防设备外，各防火分区的消防用电设备，应由消防电源中的双电源或双回线路电源供电，并应满足下列要求：1末端配电箱应安装于防火分区的配电小间或电气竖井内
1709,13.7.11,除消防水泵、消防电梯、消防控制室的消防设备外，各防火分区的消防用电设备，应由消防电源中的双电源或双回线路电源供电，并应满足下列要求：2由末端配电箱配出引至相应设备或其控制箱，宜采用放射式供电。对于作用相同、性质相同且容量较小的消防设备，可视为一组设备并采用一个分支回路供电。每个分支回路所供设备不应超过5台，总计容量不宜超过10kW。
1710,13.7.12,公共建筑物顶层，除消防电梯外的其他消防设备，可采用一组消防双电源供电。由末端配电箱引至设备控制箱，应采用放射式供电。
1711,13.7.13,当不大于54m的普通住宅消防电梯兼作客梯且两类电梯共用前室时，可由一组消防双电源供电。末端双电源自动切换配电箱，应设置在消防电梯机房间，由配电箱至相应设备应采用放射式供电。
1712,13.7.14,除防火卷帘的控制箱外，消防用电设备的配电箱和控制箱应安装在机房或配电小间内与火灾现场隔离。
1713,13.7.15,消防应急照明电源供电应符合下列规定：1疏散照明应由主电源和蓄电池组供电，当疏散照明为二级负荷及以上时，主电源由双电源自动转换箱供给，蓄电池组(EPS)可分区集中设置，也可分散附设于灯具内
1714,13.7.15,消防应急照明电源供电应符合下列规定：为疏散照明供电的双电源自动转换箱、配电箱和EPS箱应安装于防火分区的配电小间内或电气竖井内。2当楼层有多个防火分区时，宜由楼层配电室或变电所引双回路电源树干式为各防火分区内的疏散照明双电源配电箱供电。在各防火分区配电间设置疏散照明配电箱，电源由双电源配电箱供给，疏散照明配电箱配出的分支回路不宜跨越防火分区。3当疏散照明配电箱在配电小间或电缆竖井内安装，竖向供电时，每个配电箱可为多个楼层的疏散照明灯供电。4当疏散照明负荷为三级负荷时，宜由独立的消防疏散照明配电箱供电，可选内附蓄电池组的疏散照明灯具。5高层建筑楼梯间疏散照明灯和标志灯，宜采用应急照明配电箱的分支回路竖向供电。6疏散照明除按负荷分级供电外，尚应在灯具内或集中设置蓄电池组供电。7备用照明可与疏散照明共用双电源配电箱或疏散照明配电箱。当市电满足供电要求时，不应采用蓄电池组供电
1715,13.7.15,消防应急照明电源供电应符合下列规定：当市电不能满足供电要求设有发电机组时，消防设备机房可设内附蓄电池的过渡照明灯。8同一防火分区内的备用照明和疏散照明，不应由应急照明配电箱的同一分支回路供电
1716,13.7.15,消防应急照明电源供电应符合下列规定：疏散照明灯和疏散标志灯可共管敷设，严禁在应急照明灯具供电的分支回路上连接插座。
1717,13.7.16,各类消防用电设备在火灾发生期间，最少持续供电时间应符合表13.7.16的规定。表13.7.16消防用电设备在火灾发生期间的最少持续供电时间消防用电设备名称 持续供电时间(min)  火灾自动报警装置 ≥180(120)  消火栓、消防泵及水幕泵 ≥180(120)  自动喷水系统 ≥60  水喷雾和泡沫灭火系统 ≥30  续表13.7.16消防用电设备名称 持续供电时间(min)  CO2灭火和干粉灭火系统 ≥30  防、排烟设备 ≥90、60、30  火灾应急广播 ≥90、60、30  消防电梯 ≥180(120)  注：1防、排烟设备火灾时应大于等于疏散照明时间，不同场所的应急照明时间见本标准表13.6.6。2表中120min为建筑火灾延续时间2h的参数。
1718,13.8.1,火灾自动报警系统的导线选择及其敷设，应满足火灾时连续供电或传输信号的需要。所有消防线路，应采用铜芯电线或电缆。
1719,13.8.2,火灾自动报警系统的传输线路和50V以下供电的控制线路，应采用耐压不低于交流300V/500V的多股绝缘电线或电缆。采用交流220V/380V供电或控制的交流用电设备线路，应采用耐压不低于交流450V/750V的电线或0.6kV/1.0kV的电缆。
1720,13.8.3,火灾自动报警系统传输线路的线芯截面积选择，除应满足自动报警装置技术条件的要求外，尚应满足机械强度的要求，电线、电缆的最小截面积不应小于表13.8.3的规定。表13.8.3铜芯绝缘电线、电缆线芯的最小截面积类别线芯的最小截面积(mm2)穿管敷设的绝缘电线1.00槽盒内敷设的绝缘电线0.75多芯电缆0.50
1721,13.8.4,消防配电线路的选择与敷设，应满足消防用电设备火灾时持续运行时间的要求，并应符合下列规定：1在人员密集场所疏散通道采用的火灾自动报警系统的报警总线，应选择燃烧性能Bl级的电线、电缆
1722,13.8.4,消防配电线路的选择与敷设，应满足消防用电设备火灾时持续运行时间的要求，并应符合下列规定：其他场所的报警总线应选择燃烧性能不低于B2级的电线、电缆。消防联动总线及联动控制线应选择耐火铜芯电线、电缆。电线、电缆的燃烧性能应符合现行国家标准《电缆及光缆燃烧性能分级》GB31247的规定。2消防控制室、消防电梯、消防水泵、水幕泵及建筑高度超过100m民用建筑的疏散照明系统和防排烟系统的供电干线，其电能传输质量在火灾延续时间内应保证消防设备可靠运行。3高层建筑的消防垂直配电干线计算电流在400A及以上时，宜采用耐火母线槽供电。4消防用电设备火灾时持续运行的时间应符合国家现行有关标准的规定。5为多台防火卷帘、疏散照明配电箱等消防负荷采用树干式供电时，宜选择预分支耐火电缆和分支矿物绝缘电缆。6超高层建筑避难层(间)与消控中心的通信线路、消防广播线路、监控摄像的视频和音频线路应采用耐火电线或耐火电缆。7当建筑物内设有总变电所和分变电所时，总变电所至分变电所的35kV、20kV或10kV的电缆应采用耐火电缆和矿物绝缘电缆。8消防负荷的应急电源采用10kV柴油发电机组时，其输出的配电线路应采用耐压不低于10kV的耐火电缆和矿物绝缘电缆。9电压等级超过交流50V以上的消防配电线路在吊顶内或室内接驳时，应采用防火防水接线盒，不应采用普通接线盒接线。
1723,13.8.5,线路敷设应符合下列规定：1除有特殊规定外，相同电压等级的双电源回路可在同一专用电缆桥架内敷设，当采用槽盒布线时，应采用金属隔板分隔
1724,13.8.5,线路敷设应符合下列规定：2对于综合管廊大型布线场所，当消防配电线路与非消防配电线路布置在同侧时，消防配电线路应敷设在非消防配电线路的下方，并应保持300mm及以上的净间距
1725,13.8.5,线路敷设应符合下列规定：3当水平敷设的火灾自动报警系统传输线路采用穿导管布线时，不同防火分区的线路不应穿入同一根导管内
1726,13.8.5,线路敷设应符合下列规定：4建筑高度超过250m的公共建筑，消防线路布线宜设专用竖井
1727,13.8.5,线路敷设应符合下列规定：当已经满足本标准第8.11.10条的要求时，可不设置专用竖井
1728,13.8.5,线路敷设应符合下列规定：5火灾自动报警系统线路暗敷时，应采用穿金属导管或Bl级阻燃刚性塑料管保护并应敷设在不燃性结构内且保护层厚度不应小于30mm
1729,13.8.5,线路敷设应符合下列规定：消防用电设备、消防联动控制、自动灭火控制、通信、应急照明及应急广播等线路暗敷设时，应采用穿金属导管保护
1730,13.8.5,线路敷设应符合下列规定：6消防应急广播线路、消防专用电话、报警总线、联动控制总线及其子系统的总线等线路敷设应符合本标准第26章表26.1.7的规定。
1731,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：1建筑高度超过100m的公共建筑，应选择燃烧性能B1级及以上、产烟毒性为t0级、燃烧滴落物/微粒等级为d0级的电线和电缆
1732,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：2避难层(间)明敷的电线和电缆应选择燃烧性能不低于Bl级、产烟毒性为t0级、燃烧滴落物/微粒等级为d0级的电线和A级电缆
1733,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：3一类高层建筑中的金融建筑、省级电力调度建筑、省(市)级广播电视、电信建筑及人员密集的公共场所，电线电缆燃烧性能应选用燃烧性能Bl级、产烟毒性为tl级、燃烧滴落物/微粒等级为d1级
1734,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：4其他一类公共建筑应选择燃烧性能不低于B2级、产烟毒性为t2级、燃烧滴落物/微粒等级为d2级的电线和电缆
1735,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：5长期有人滞留的地下建筑应选择烟气毒性为t0级、燃烧滴落物/微粒等级为d0级的电线和电缆
1736,13.9.1,为防止火灾蔓延，应根据建筑物的使用性质，发生火灾时的扑救难度，选择相应燃烧性能等级的电力电缆、通信电缆和光缆。民用建筑中的电力电缆选择除应符合本标准第7章的要求外，尚应符合下列规定：6建筑物内水平布线和垂直布线选择的电线和电缆燃烧性能宜一致。
1737,13.9.2,当配电线路在桥架内或竖井内成束敷设受非金属含量限制不能满足阻燃要求时，应选择敷设不受非金属含量限制的电缆，并应符合现行国家标准《电缆和光缆在火焰条件下的燃烧试验》GB/T18380.33～GB/T18380.36的有关规定。
1738,13.9.3,综合布线系统的通信电缆和光缆应根据建筑物的重要性，选择相应燃烧性能等级的通信电缆和光缆，并应符合表13.9.3的规定。表13.9.3建筑物类型及通信电缆的阻燃级别建筑物类型 敷设方式 通信电缆阻燃级别  1建筑高度大于或等于100m的公共建筑;2建筑高度小于100m大于或等于50m且面积超过100000m2的公共建筑;3B级及以上数据中心 水平敷设 应采用通过水平燃烧试验要求的通信电缆或光缆   垂直敷设 应采用不低于Bl级的通信电缆或光缆  重要公共建筑 水平敷设 应采用不低于Bl级的通信电缆或光缆，宜采用通过水平燃烧试验要求的通信电缆或光缆   垂直敷设 应采用不低于B2级的通信电缆或光缆  续表13.9.3建筑物类型 敷设方式 通信电缆阻燃级别  其他公共建筑 水平及垂直敷设 宜采用B2级的通信电缆或光缆  注：1Bl、B2、B3级为《电缆及光缆燃烧性能分级》GB31247—2014规定的通信电缆及光缆的燃烧性能分级。2重要公共建筑见条文说明。
1739,14.1.1,本章可适用于普通风险对象的单体及群体民用建筑的安全技术防范系统设计，具有高风险对象的公共建筑，其安全技术防范系统设计应符合国家相关标准的要求。
1740,14.1.2,安全技术防范系统宜由安防综合管理系统和相关子系统组成。子系统可包括入侵报警系统、视频监控系统、出入口控制系统、电子巡查系统、停车库(场)管理系统、楼宇对讲系统等。
1741,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：1周界宜包括建筑物、建筑群外围周界、建筑物周边外墙、建筑物地面层、建筑物顶层等
1742,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：2出入口宜包括建筑物、建筑群周界出入口、建筑物地面层出入口、房间门、建筑物内和楼群间通道出入口、安全出口、疏散出口、停车库(场)出入口等
1743,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：3通道宜包括周界内主要通道、门厅(大堂)、楼层通道、楼层电梯厅、自动扶梯口等
1744,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：4公共区域宜包括营业厅、会议厅、休息厅、功能转换层、避难层、停车库(场)等
1745,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：5重要部位宜包括重要办公室、财务出纳室、集中收款处、重要物品库房、重要机房和设备间、重要厨房等
1746,14.1.3,安全技术防范系统设防的区域及部位宜符合下列规定：6民用建筑场所设置的视频监控设备，不得直接朝向涉密和敏感的有关设施。
1747,14.1.4,安全技术防范系统设计宜采用网络化、数字化技术，系统设计前宜对项目进行风险和安全需求分析。
1748,14.1.5,安全技术防范系统设计，除应符合本标准外，尚应符合现行国家标准《安全防范工程技术标准》GB50348和《智能建筑设计标准》GB50314等有关规定。
1749,14.2.1,入侵报警系统的设防，应符合下列规定：1系统应根据整体纵深防护和局部纵深防护的原则，分别设置或综合设置建筑物、建筑群周界防护、区域防护、空间防护、重点目标防护系统
1750,14.2.1,入侵报警系统的设防，应符合下列规定：2周界设置入侵探测器时，应构成连续无间断的警戒线(面)
1751,14.2.1,入侵报警系统的设防，应符合下列规定：3建筑物地面层与顶层的出入口、外窗宜设置入侵探测器
1752,14.2.1,入侵报警系统的设防，应符合下列规定：4重要通道及出入口宜设置入侵探测器
1753,14.2.1,入侵报警系统的设防，应符合下列规定：5重要部位宜设置入侵探测器，财务出纳室、重要物品库房应设置入侵探测器和紧急报警装置。
1754,14.2.2,入侵报警系统设计应符合下列规定：1系统宜由前端探测设备、传输单元、控制设备、显示记录设备等组成
1755,14.2.2,入侵报警系统设计应符合下列规定：2系统宜与视频监控系统、出入口控制系统等联动
1756,14.2.2,入侵报警系统设计应符合下列规定：3根据需要，系统除应具有本地报警功能外，还应具有异地报警的相应接口
1757,14.2.2,入侵报警系统设计应符合下列规定：4系统应具有自检、故障报警、防破坏报警等功能
1758,14.2.2,入侵报警系统设计应符合下列规定：5应根据防护要求和设防特点，选择不同技术性能的入侵探测器。
1759,14.2.3,入侵探测器的选择与设置应符合下列规定：1探测器的灵敏度、探测距离、覆盖面积应能满足防护要求
1760,14.2.3,入侵探测器的选择与设置应符合下列规定：2报警区域应按不同目标区域相对独立性划分
1761,14.2.3,入侵探测器的选择与设置应符合下列规定：当防护区域较大、报警点分散时，应采用带有地址码的探测器
1762,14.2.3,入侵探测器的选择与设置应符合下列规定：3防护目标应在入侵探测器的有效探测范围内，入侵探测器覆盖范围内应无盲区
1763,14.2.3,入侵探测器的选择与设置应符合下列规定：4被动红外探测器的防护区域内，不应有影响探测的障碍物，并应避免受热源干扰
1764,14.2.3,入侵探测器的选择与设置应符合下列规定：5拾音器的安装位置应与摄像机相配合，音频信号应接入该摄像机音频通道上
1765,14.2.3,入侵探测器的选择与设置应符合下列规定：6采用室外双光束或多光束主动红外探测器时，探测器最远警戒距离不应大于其最大探测距离的70%
1766,14.2.3,入侵探测器的选择与设置应符合下列规定：围墙顶端与最下一道光束距离不应大于0.3m
1767,14.2.3,入侵探测器的选择与设置应符合下列规定：7紧急报警按钮的设置应隐蔽、安全和便于操作。
1768,14.2.4,系统信号传输宜采用有线传输为主、无线传输为辅的方式。
1769,14.2.5,控制、显示记录设备应符合下列要求：1系统布防、撤防、报警、故障等信息的存储时间不应小于30d
1770,14.2.5,控制、显示记录设备应符合下列要求：2系统应显示和记录发生的入侵事件、时间和地点
1771,14.2.5,控制、显示记录设备应符合下列要求：重要目标的入侵报警系统应有声音或视频复核功能
1772,14.2.5,控制、显示记录设备应符合下列要求：3系统宜能按时间、区域、部位任意编程设防和撤防
1773,14.2.5,控制、显示记录设备应符合下列要求：4除特殊要求外，系统报警响应时间不应大于5s
1774,14.2.5,控制、显示记录设备应符合下列要求：5报警控制器应具有驱动外围设备功能，并应具有与其他系统集成、联网的接口
1775,14.2.5,控制、显示记录设备应符合下列要求：6报警控制器应设有备用电源，备用电源容量应保证系统正常工作8h。
1776,14.3.1,视频监控摄像机的设防应符合下列规定：1周界宜配合周界入侵探测器设置监控摄像机
1777,14.3.1,视频监控摄像机的设防应符合下列规定：2公共建筑地面层出入口、门厅(大堂)、主要通道、电梯轿厢、停车库(场)行车道及出入口等应设置监控摄像机
1778,14.3.1,视频监控摄像机的设防应符合下列规定：3建筑物楼层通道、电梯厅、自动扶梯口、停车库(场)内宜设置监控摄像机
1779,14.3.1,视频监控摄像机的设防应符合下列规定：4建筑物内重要部位应设置监控摄像机
1780,14.3.1,视频监控摄像机的设防应符合下列规定：超高层建筑的避难层(间)应设置监控摄像机
1781,14.3.1,视频监控摄像机的设防应符合下列规定：5安全运营、安全生产、安全防范等其他场所宜设置监控摄像机
1782,14.3.1,"视频监控摄像机的设防应符合下列规定：6监控摄像机设置部位宜符合表14.3.1的规定。表14.3.1监控摄像机设置部位要求建设项目部位旅馆建筑商店建筑办公建筑交通建筑住宅建筑观演建筑文化建筑医院建筑体育建筑教育建筑车行人行出入口★★★★★★★★★★主要通道★★★★☆★★★★★大堂★☆★★★★★★★★总服务台、接待处★★☆★☆☆☆★★☆电梯厅、扶梯、楼梯口☆☆☆★☆☆★★☆电梯轿厢★★★★☆★☆★★★售票、收费处★★★★----★★★★★卸货处☆★——★——★★☆——多功能厅☆☆△☆☆☆☆☆△重要部位★★★★☆★★★★☆避难层★★★★——	物品存放场所出入口★★☆★	★★☆★检票、检查处—★★★★停车库(场)行车道★★★★☆★★★★☆营业厅、等候区☆☆☆★——☆☆☆☆☆正门外周围、周界☆☆☆☆☆☆☆☆☆注：★应设置摄像机的部位"
1783,14.3.1,视频监控摄像机的设防应符合下列规定：☆宜设置摄像机的部位
1784,14.3.1,视频监控摄像机的设防应符合下列规定：△可设置或预埋管线部位
1785,14.3.1,视频监控摄像机的设防应符合下列规定：一无此部位或不必设置。
1786,14.3.2,视频监控系统设计宜符合下列规定：1系统宜由前端设备、传输单元、控制设备、显示设备、记录设备等组成
1787,14.3.2,视频监控系统设计宜符合下列规定：2系统设计宜满足监控区域有效覆盖、合理布局、图像清晰、控制有效的基本要求
1788,14.3.2,视频监控系统设计宜符合下列规定：3系统图像质量的主观评价，可采用五级损伤制评定，图像等级应符合表14.3.2的规定
1789,14.3.2,视频监控系统设计宜符合下列规定：系统在正常工作条件下，监视图像质量不应低于4级，回放图像质量不应低于3级
1790,14.3.2,视频监控系统设计宜符合下列规定：表14.3.2五级损伤制评定图像等级图像等级模拟图像质量主观评价数字图像质量主观评价·5不觉察有损伤或干扰不觉察4稍有觉察损伤或干扰，但不令人讨厌可觉察，但不讨厌3有明显损伤或干扰，令人感到讨厌稍有讨厌2损伤或干扰较严重，令人相当讨厌讨厌1损伤或干扰极严重，不能观看非常讨厌4系统的制式宜与通用的电视制式一致
1791,14.3.2,视频监控系统设计宜符合下列规定：所选用的设备、部件在连接端口应保持物理特性一致、输入输出信号特性一致
1792,14.3.2,视频监控系统设计宜符合下列规定：5根据系统的规模、业态管理要求，设置安防监控(分)中心
1793,14.3.2,视频监控系统设计宜符合下列规定：6系统宜与入侵报警系统、出入口控制系统、火灾自动报警系统联动。
1794,14.3.3,数字视频监控系统应符合下列规定：1系统宜采用专用信息网络，系统应满足图像的原始完整性和实时性的要求
1795,14.3.3,数字视频监控系统应符合下列规定：2传输的图像质量不宜低于4CIF(704×576)
1796,14.3.3,数字视频监控系统应符合下列规定：3视频编码设备应采用主流编码标准，视频图像分辨率应支持4CIF(704×576)及以上
1797,14.3.3,数字视频监控系统应符合下列规定：4视频解码设备应具有以太网接口，支持TCP/IP协议，宜扩展支持SIP、RTSP、RTP、RTCP等网络协议
1798,14.3.3,数字视频监控系统应符合下列规定：5系统的带宽设计应能满足前端设备接入监控中心、用户终端接入监控中心的带宽要求并留有余量
1799,14.3.3,数字视频监控系统应符合下列规定：6系统中所有接入设备的网络端口应予以管理
1800,14.3.3,数字视频监控系统应符合下列规定：需要与外网互联的系统，应具有保证信息安全的功能
1801,14.3.3,数字视频监控系统应符合下列规定：7系统应提供开放的控制接口及二次开发的软件接口。
1802,14.3.4,模拟视频监控系统的技术指标应符合下列规定：1宜选用彩色CCD摄像机，彩色摄像机的水平清晰度宜在400TVL以上
1803,14.3.4,模拟视频监控系统的技术指标应符合下列规定：2摄像机信噪比不应低于46dB
1804,14.3.4,模拟视频监控系统的技术指标应符合下列规定：3图像画面灰度不应低于8级。
1805,14.3.5,数字视频监控系统的技术指标应符合下列规定：1宜选用彩色CCD或CMOS摄像机，单画面像素不应小于4CIF(704×576)
1806,14.3.5,数字视频监控系统的技术指标应符合下列规定：2系统峰值信噪比(PSNR)不应低于32dB
1807,14.3.5,数字视频监控系统的技术指标应符合下列规定：3图像画面灰度不应低于8级
1808,14.3.5,数字视频监控系统的技术指标应符合下列规定：4音视频记录失步应不大于1s。
1809,14.3.6,摄像机的设置应符合下列规定：1摄像机应设置在便于目标监视不易受外界损伤的位置
1810,14.3.6,摄像机的设置应符合下列规定：摄像机镜头应避免强光直射，宜顺光源方向对准监视目标
1811,14.3.6,摄像机的设置应符合下列规定：当必须逆光安装时，应选用具有逆光补偿功能的摄像机
1812,14.3.6,摄像机的设置应符合下列规定：2监视场所的最低环境照度，宜高于摄像机最低照度(灵敏度)的50倍
1813,14.3.6,摄像机的设置应符合下列规定：3设置在室外或环境照度较低的彩色摄像机，其灵敏度不应大于1.01x(F1.4)
1814,14.3.6,摄像机的设置应符合下列规定：4被监视场所照度低于所采用摄像机要求的最低照度时，应加装辅助照明设施或采用带红外照明装置的摄像机
1815,14.3.6,摄像机的设置应符合下列规定：5宜优先选用定焦距、定方向、固定/自动光圈镜头的摄像机，需大范围监控时可选用带有云台和变焦镜头的摄像机
1816,14.3.6,摄像机的设置应符合下列规定：6应根据摄像机所安装的环境、监视要求配置适当的云台、防护罩
1817,14.3.6,摄像机的设置应符合下列规定：安装在室外的摄像机必须加装能适应现场环境的多功能防护罩
1818,14.3.6,摄像机的设置应符合下列规定：7摄像机安装距地高度，室内宜为2.5m～5m
1819,14.3.6,摄像机的设置应符合下列规定：8摄像机需要隐蔽安装时应采取隐蔽措施，可采用小孔镜头或棱镜镜头
1820,14.3.6,摄像机的设置应符合下列规定：电梯轿厢内设置的摄像机应安装在电梯厢门左或右侧上部
1821,14.3.6,摄像机的设置应符合下列规定：9电梯轿厢内设置摄像机时，视频信号电缆应选用屏蔽性能好的电梯专用电缆。
1822,14.3.7,摄像机镜头的选配应符合下列规定：1镜头的焦距应根据视场大小和镜头与监视目标的距离确定，可按下式计算：F=A·L/H()式中：F——焦距(mm)
1823,14.3.7,摄像机镜头的选配应符合下列规定：A——像场高(mm)
1824,14.3.7,摄像机镜头的选配应符合下列规定：L——物距(mm)
1825,14.3.7,摄像机镜头的选配应符合下列规定：H——视场高(mm)。2监视视野狭长的区域，可选择视角在30°以内的长焦(望远)镜头。监视目标视距小而视角较大时，可选择视角在55°以上的广角镜头
1826,14.3.7,摄像机镜头的选配应符合下列规定：景深大、视角范围广且被监视目标移动时，宜选择变焦距镜头。3在光照度变化范围相差100倍以上的场所，应选择自动电子快门、自动光圈镜头，或选用具有宽动态功能的摄像机。4当有遥控要求时，可选择具有聚焦、光圈、变焦遥控功能的镜头。5镜头接口应与摄像机的接口一致。6镜头规格应与摄像机CCD/CMOS尺寸相对应。
1827,14.3.8,系统的信号传输应符合下列规定：1传输方式的选择应根据系统规模、系统功能、现场环境和管理方式综合考虑
1828,14.3.8,系统的信号传输应符合下列规定：宜采用有线传输方式，必要时可采用无线传输和有线传输混合方式
1829,14.3.8,系统的信号传输应符合下列规定：2当采用有线传输方式时，模拟系统传输介质宜采用同轴电缆，数字系统传输介质宜采用综合布线对绞电缆或光缆
1830,14.3.8,系统的信号传输应符合下列规定：当长距离传输或在强电磁干扰环境下传输时，应采用光缆
1831,14.3.8,系统的信号传输应符合下列规定：3系统的控制信号可采用多芯电缆直接传输，或将其进行数字编码用电(光)缆传输。
1832,14.3.9,系统的控制设备应具有下列功能：1对摄像机等前端设备的控制
1833,14.3.9,系统的控制设备应具有下列功能：2图像显示任意编程及手动、自动切换
1834,14.3.9,系统的控制设备应具有下列功能：3图像显示应具有摄像机位置编码、时间、日期等信息
1835,14.3.9,系统的控制设备应具有下列功能：4对图像记录设备的控制
1836,14.3.9,系统的控制设备应具有下列功能：5支持必要的联动控制，当报警发生时，能对报警现场的图像或声音进行复核，并能自动切换到指定的显示设备上显示和自动实时录像
1837,14.3.9,系统的控制设备应具有下列功能：6数字系统前端设备与监控中心控制设备间端到端的信息延迟时间不应大于2s
1838,14.3.9,系统的控制设备应具有下列功能：7视频切换控制设备应具有配置信息存储功能，在断电或关机后，对所有编程设置、摄像机编号、地址、时间等均可记忆，在供电恢复或开机后，系统应恢复正常工作
1839,14.3.9,系统的控制设备应具有下列功能：8系统宜具有自诊断功能，宜具有多级主机(主控、分控)管理功能或网络管理功能。
1840,14.3.10,显示设备的选择应符合下列规定：1显示设备可采用监视器、液晶平板显示器、背投影显示墙等
1841,14.3.10,显示设备的选择应符合下列规定：2宜采用彩色显示设备
1842,14.3.10,显示设备的选择应符合下列规定：最佳视距宜在4倍～6倍显示屏尺寸之间，或监视屏幕墙高的2倍～4倍距离之间
1843,14.3.10,显示设备的选择应符合下列规定：3应选用比摄像机清晰度高一档(100TVL)的显示设备
1844,14.3.10,显示设备的选择应符合下列规定：固定监控终端主机显示分辨率不应小于1024×768
1845,14.3.10,显示设备的选择应符合下列规定：4显示设备的配置数量，应满足现场摄像机数量和管理使用的要求，合理确定视频输入、输出的配比关系
1846,14.3.10,显示设备的选择应符合下列规定：5电梯轿厢内摄像机的视频信号，宜与电梯运行楼层字符叠加，实时显示电梯运行信息
1847,14.3.10,显示设备的选择应符合下列规定：6在模拟视频监控系统中，当多个摄像机需要连续监视及长时间录像时，可进行多画面处理
1848,14.3.10,显示设备的选择应符合下列规定：当一路视频信号需要送到多个显示设备或记录设备上时，宜采用视频分配器进行分配。
1849,14.3.11,图像记录设备的配备与功能应符合下列规定：1应采用数字技术或网络存储技术进行图像存储
1850,14.3.11,图像记录设备的配备与功能应符合下列规定：2数字录像设备输入、输出信号，视频、音频指标均应与整个系统的技术指标相适应
1851,14.3.11,图像记录设备的配备与功能应符合下列规定：3数字录像设备应具有记录和回放全双工、报警联动、图像检索及视频丢失报警等功能
1852,14.3.11,图像记录设备的配备与功能应符合下列规定：4每路存储的图像分辨率不宜低于4CIF
1853,14.3.11,图像记录设备的配备与功能应符合下列规定：对于重要应用场合，记录图像速度不应小于25fps
1854,14.3.11,图像记录设备的配备与功能应符合下列规定：对于其他场所，记录速度不应小于6fps
1855,14.3.11,图像记录设备的配备与功能应符合下列规定：5图像记录设备硬盘容量可根据录像质量要求、摄像机码流参数、记录视频路数、信号压缩方式及保存时间确定
1856,14.3.11,图像记录设备的配备与功能应符合下列规定：6数字视频监控系统应根据安全管理要求、系统规模、网络状况，选择采用分布式存储、集中式存储或混合存储方式
1857,14.3.11,图像记录设备的配备与功能应符合下列规定：网络存储设备应采用RAID(冗余磁盘阵列)技术
1858,14.3.11,图像记录设备的配备与功能应符合下列规定：7与入侵报警系统联动的视频监控系统、超高层建筑避难层(间)的视频监控系统应设置专用显示设备，宜单独配备相应的图像记录设备。
1859,14.3.12,前端摄像机、解码器等宜由监控中心专线集中供电。前端摄像机设备距监控中心较远时，可就地供电。网络摄像机可采用POE(以太网供电)方式。重要部位网络摄像机不宜采用POE供电方式。
1860,14.3.13,系统宜采用不间断电源供电，其蓄电池组供电时间不应小于1h。
1861,14.4.1,出入口控制系统的设计应符合下列规定：1根据系统功能要求、出入权限、出入时间段、通行流量等因素，确定系统设备配置
1862,14.4.1,出入口控制系统的设计应符合下列规定：2重要通道、重要部位宜设置出入口控制装置
1863,14.4.1,出入口控制系统的设计应符合下列规定：3系统应具有对强行开门、长时间不关门、通信中断、设备故障等非正常情况，实时报警功能
1864,14.4.1,出入口控制系统的设计应符合下列规定：4系统从识读至执行机构动作的响应时间不应大于2s
1865,14.4.1,出入口控制系统的设计应符合下列规定：现场事件信息传送至出入口管理主机的响应时间不应大于5s。
1866,14.4.2,出入口控制系统宜由前端识读装置与执行机构、传输单元、处理与控制设备以及相应的系统软件组成，具有放行、拒绝、记录、报警基本功能。
1867,14.4.3,疏散通道上设置的出入口控制装置必须与火灾自动报警系统联动，在火灾或紧急疏散状态下，出入口控制装置应处于开启状态。
1868,14.4.4,系统前端识读装置与执行机构，应保证操作的有效性和可靠性，宜具有防尾随、防返传措施。
1869,14.4.5,出入口可设定不同的出入权限。系统应对设防区域的位置、通行对象及通行时间等进行实时控制。
1870,14.4.6,单门出入口控制器应安装在该出入口对应的受控区内;多门出入口控制器应安装在同级别受控区或高级别受控区内。识读设备应安装在出入口附近便于目标的识读操作，安装高度距地宜为1.4m。
1871,14.4.7,识读设备与出入口控制器之间宜采用屏蔽对绞电缆，出入口控制器之间的通信总线最小截面积不应小于1.0mm2;多芯电缆的单芯最小截面积不应小于0.50mm2。
1872,14.4.8,系统管理主机宜对系统中的有关信息自动记录、打印、存储，并有防篡改和防销毁等措施。
1873,14.4.9,当系统管理主机发生故障或通信线路故障时，出入口控制器应能独立工作。重要场合出入口控制器应配置UPS
1874,14.4.10,系统宜独立组网运行，并宜具有与入侵报警系统、视频监控系统联动的功能。
1875,14.4.11,当与一卡通联合设置时，应保证出入口控制系统的安全性要求。
1876,14.4.12,根据需要可在重要出入口处设置行李或包裹检查、金属探测、爆炸物探测等防爆安全检查设备。
1877,14.5.1,电子巡查系统可采用在线式电子巡查系统或离线式电子巡查系统。对实时巡查要求高的建筑物，宜采用在线式电子巡查系统。其他可采用离线式电子巡查系统。
1878,14.5.2,巡查站点应设置在建筑物出入口、楼梯前室、电梯前室、停车库(场)、重要部位附近、主要通道及其他需要设置的地方。
1879,14.5.3,巡查站点识读器的安装位置宜隐蔽，安装高度距地宜为1.4m。
1880,14.5.4,在线式电子巡查系统宜独立设置，也可作为出入口控制系统或入侵报警系统的内置功能模块配合识读装置，达到实时巡查的目的。
1881,14.5.5,在线式电子巡查系统在巡查过程中发生意外情况时应能及时报警;独立设置的在线式电子巡查系统应能与安防综合管理系统联网。
1882,14.5.6,在线式电子巡查系统出现系统故障时，识读装置应能独立实现对该点巡查信息的记录，系统恢复后自动上传记录信息。巡查记录保存时间不宜小于30d。
1883,14.5.7,离线式电子巡查系统应采用信息识读器或其他方式，对巡查行动、状态进行监督和记录。巡查人员应配备可靠的通信工具或紧急报警装置。
1884,14.5.8,巡查管理主机应利用软件，实现对巡查路线的设置、更改等管理，并对未巡查、未按规定路线巡查、未按时巡查等情况进行记录、报警。
1885,14.6.1,有车辆进出控制及收费管理要求的停车库(场)宜设置停车库(场)管理系统。
1886,14.6.2,系统应根据用户的实际需求，合理配置下列功能：1入口处车辆统计与车位显示、出口处收费显示
1887,14.6.2,系统应根据用户的实际需求，合理配置下列功能：2出入口电动栏杆机(道闸)自动控制
1888,14.6.2,系统应根据用户的实际需求，合理配置下列功能：3车辆出入检测与读卡识别
1889,14.6.2,系统应根据用户的实际需求，合理配置下列功能：4自动计时、计费与收费
1890,14.6.2,系统应根据用户的实际需求，合理配置下列功能：5出入口及场内通道行车指示
1891,14.6.2,系统应根据用户的实际需求，合理配置下列功能：6车位引导与调度控制
1892,14.6.2,系统应根据用户的实际需求，合理配置下列功能：7消防疏散联动、紧急报警、对讲
1893,14.6.2,系统应根据用户的实际需求，合理配置下列功能：8视频监控
1894,14.6.2,系统应根据用户的实际需求，合理配置下列功能：9车牌视频识别免取卡出入管理
1895,14.6.2,系统应根据用户的实际需求，合理配置下列功能：10智能反向寻车
1896,14.6.2,系统应根据用户的实际需求，合理配置下列功能：11多个出入口的联网与综合管理
1897,14.6.2,系统应根据用户的实际需求，合理配置下列功能：12分层(区)的车辆统计与车位状况显示
1898,14.6.2,系统应根据用户的实际需求，合理配置下列功能：13停车场(库)分层(区)的车辆查询、自助缴费终端。
1899,14.6.3,可根据管理需要，采用编码凭证、车牌识别或读卡器方式对出入车辆进行管理。当功能暂不明确时宜采用综合管理方式。
1900,14.6.4,停车库(场)的入口区应设置出票读卡机、视频识别摄像机，出口区应设置验票读卡机、视频识别摄像机。停车库(场)的收费管理室宜设置在出口区域。
1901,14.6.5,读卡器宜与出票(卡)机和验票(卡)机合放在一起，安装在车辆出入口安全岛上，距电动栏杆机距离不宜小于2.2m
1902,14.6.6,停车库(场)内所设置的视频监控或入侵报警系统，除在收费管理室控制外，还应在安防监控中心进行集中管理、联网监控。视频识别摄像机宜安装在读卡器前方位置，摄像机距地面高度宜为1.0m～2.0m
1903,14.6.7,电动栏杆机识读控制宜采用蓝牙通信技术或采用视频识别技术，有一卡通要求时应与一卡通系统联网设计。
1904,14.6.8,停车库(场)管理系统应具备先进、灵活、高效等特点，可利用免取卡、临时卡、计次卡、储值卡等实行全自动管理。
1905,14.6.9,车辆检测地感线圈宜为防水密封感应线圈，其他线路不得与地感线圈相交，并应与其保持不少于0.5m的距离。
1906,14.6.10,自动收费管理系统可根据管理模式，采用出口处收费、服务台收费或自助缴费等形式。交费后在规定时间内，在出口直接通过车牌识别或验卡放行。并应具有违规识读、手动开闸等非法操作行为的记录和报警功能。
1907,14.6.11,停车库(场)管理系统应自成网络、独立运行，也可与安防综合管理系统联网。
1908,14.6.12,停车库(场)管理系统应与火灾自动报警系统联动，在火灾等紧急情况下联动打开电动栏杆机。
1909,14.7.1,楼宇对讲系统宜由访客呼叫机、用户接收机、管理机、电源等组成。
1910,14.7.2,楼宇对讲系统设计宜符合下列规定：1别墅宜选用访客可视对讲系统
1911,14.7.2,楼宇对讲系统设计宜符合下列规定：多幢别墅统一物业管理时，宜选用数字联网式访客可视对讲系统
1912,14.7.2,楼宇对讲系统设计宜符合下列规定：2住宅小区和单元式公寓应选用联网式访客(可视)对讲系统
1913,14.7.2,楼宇对讲系统设计宜符合下列规定：3有楼宇对讲需求的其他民用建筑宜设置楼宇对讲系统
1914,14.7.2,楼宇对讲系统设计宜符合下列规定：4管理机可监控访客呼叫机并可与用户接收机双向对讲，管理机应具有优先通话功能
1915,14.7.2,楼宇对讲系统设计宜符合下列规定：宜具有设备管理和权限管理功能
1916,14.7.2,楼宇对讲系统设计宜符合下列规定：5访客呼叫机应具有密码开锁功能，宜具有识读感应卡开锁功能
1917,14.7.2,楼宇对讲系统设计宜符合下列规定：6用户接收机应具有与访客呼叫机、管理机双向对讲功能、遥控开锁功能，宜具有报警求助功能和监视功能
1918,14.7.2,楼宇对讲系统设计宜符合下列规定：7楼宇对讲系统应具有与安防监控中心联网的接口，用户接收机报警求助信号应能直接传至管理机，报警求助信号宜同时传至安防监控中心。
1919,14.7.3,访客呼叫机和用户接收机安装宜符合下列规定：1访客呼叫机宜安装在入口防护门上或入口附近墙体上，安装高度底边距地宜为1.3m
1920,14.7.3,访客呼叫机和用户接收机安装宜符合下列规定：2用户接收机宜安装在过厅侧墙或起居室墙上，安装高度底边距地宜为1.3m。
1921,14.8.1,安全技术防范系统线缆可穿导管敷设，亦可与建筑设备监控系统共用电缆槽盒布线。传输线路应根据现场实际环境条件和容易遭受损坏或人为破坏等因素，采取有效的防护措施。
1922,14.8.2,传输线路布线设计还应符合本标准第13章、第26章的相关规定。
1923,14.9.1,设有集中监控要求的建筑应设置安防监控中心。安防监控中心应配置接收、显示、记录、控制、管理等硬件设备和管理软件。
1924,14.9.2,安防监控中心的使用面积应与安防系统的规模相适应，不宜小于20m2。与消防控制室或智能化总控室合用时，其专用工作区面积不宜小于12m2。
1925,14.9.3,安防监控中心接收、记录、电源装置等硬件设备宜安装在独立设备间内，并宜采取散热和降噪措施。
1926,14.9.4,安防监控中心应设置为禁区，应有保证自身安全的防护措施和进行内外联结的通信装置，并应设置紧急报警装置和留有向上一级接处警中心报警的通信接口。
1927,14.9.5,安防监控中心的设置、设备布置、环境条件及对土建专业的要求应符合本标准第23章的有关规定。
1928,14.9.6,供电电源、防雷与接地设计应符合下列规定：1安防监控中心宜设置专用配电箱
1929,14.9.6,供电电源、防雷与接地设计应符合下列规定：当与消防控制室合用机房，或与智能化总控室合用机房时，配电箱可合用
1930,14.9.6,供电电源、防雷与接地设计应符合下列规定：2防雷与接地应符合本标准第23章的有关规定。
1931,14.10.1,安防综合管理系统设计包括集成系统和安防综合管理平台设计，系统集成方式和集成范围，应根据建设单位需求、系统规模及安全管理规定等确定。
1932,14.10.2,安防综合管理系统宜由集成系统网络、集成系统平台(多媒体计算机及应用软件)、集成互为关联各类信息的通信接口等构成。
1933,14.10.3,入侵报警系统应与视频监控系统联动，当发生报警时，联动装置应能启动摄像、录音、辅助照明等装置，并自动进入实时录像状态。
1934,14.10.4,视频监控系统宜与火灾自动报警系统实现联动，在火灾情况下，可自动将监视图像切换至现场画面，监视火灾趋势，向消防人员提供必要信息。
1935,14.10.5,安防综合管理系统应采用成熟、稳定、具有简体中文界面的应用软件。系统应具有相应容量的数据库、相应的信息处理能力和管理能力。
1936,14.10.6,当安防综合管理系统发生故障时，各子系统应能独立运行;某一子系统的故障不应影响其他子系统的正常工作。
1937,14.10.7,安防综合管理系统，宜在通用标准的软硬件平台上，实现互操作、资源共享及综合管理，并能与上一级管理系统进行更高一级的集成设计。当与公安系统联网时，应符合现行国家标准《公共安全视频监控联网系统信息传输、交换、控制技术要求》GB/T28181的相关规定。
1938,14.11.1,大型公共建筑、超高层建筑宜以火灾自动报警系统和安全技术防范系统为基础，构建数据库资源共享的应急响应系统。
1939,14.11.2,应急响应系统应能对所管理范围内的火灾、自然灾害、安全事故等突发公共事件实时报警与分级响应，及时掌握事件情况向上级报告，启动相应的应急预案，实行现场指挥调度、事件紧急处置、组织疏散及接收上级指令等。
1940,14.11.3,应急响应系统宜利用建筑信息模型(BIM)的可视化分析决策支持系统，应配置有线或无线通信、指挥调度系统、紧急报警系统、消防与安防联动控制、消防与建筑设备联动控制、应急广播与信息发布联动播放等。
1941,14.11.4,应急响应系统应纳入建筑物所在区域应急管理体系并符合有关管理规定，系统设备可设在安防监控中心内。
1942,15.1.1,有线电视系统的设计应与该地区基础设施规划及有线广播电视网络的发展相适应。
1943,15.1.2,有线电视系统应采用成熟、先进的通信和网络技术，系统应按双向、交互、多业务网络的要求进行规划设计，满足三网融合的技术要求。
1944,15.1.3,自设卫星电视接收信号、自设节目源信号宜与有线电视信号混合后传输。
1945,15.1.4,有线电视系统设计除应符合本标准外，尚应符合现行国家标准《有线电视网络工程设计标准》GB/T50200、《智能建筑设计标准》GB50314及有关标准的规定。
1946,15.2.1,民用建筑有线电视系统应由自设前端或分配网络的接入点开始设计，并应明确下列主要技术条件和要求：1系统的组网形式
1947,15.2.1,民用建筑有线电视系统应由自设前端或分配网络的接入点开始设计，并应明确下列主要技术条件和要求：2有线电视信号接入点接口的技术参数
1948,15.2.1,民用建筑有线电视系统应由自设前端或分配网络的接入点开始设计，并应明确下列主要技术条件和要求：3用户终端的分布位置、数量及功能需求。
1949,15.2.2,自设前端的民用建筑有线电视系统，宜将当地有线电视信号接至自设前端，设计时除应符合本标准第15.2.1条规定外，还应明确下列主要条件和技术要求：1自设前端时各类自设节目信号源的数量、类别
1950,15.2.2,自设前端的民用建筑有线电视系统，宜将当地有线电视信号接至自设前端，设计时除应符合本标准第15.2.1条规定外，还应明确下列主要条件和技术要求：2卫星电视接收天线设置点周围的地形，以及干扰源状况等。
1951,15.2.3,有线电视系统波段划分应符合表15.2.3的规定。表15.2.3有线电视系统波段划分波段名称频率范围(MHz)业务内容R5～65上行业务X65～87过渡带FM87～108声音广播业务A110～1000下行业务
1952,15.2.4,当利用有线电视系统传播自设卫星电视接收信号、自设节目源信号时，有线电视频道配置宜符合下列规定：1保持当地有线电视原传输频道直播
1953,15.2.4,当利用有线电视系统传播自设卫星电视接收信号、自设节目源信号时，有线电视频道配置宜符合下列规定：2强场强信号转换为避开当地有线电视开路频道播出
1954,15.2.4,当利用有线电视系统传播自设卫星电视接收信号、自设节目源信号时，有线电视频道配置宜符合下列规定：3选择受环境电磁场干扰小的频道播出。
1955,15.2.5,有线电视系统应根据系统的组网形式、用户终端的分布、数量设计接入点，接入点宜设置在用户终端密集区的中心位置。
1956,15.2.6,有线电视系统可根据用户选择的业务类型，提供相应的用户终端信息接口。
1957,15.3.1,民用建筑有线电视系统的接入点宜有标识，接入点位置宜便于系统接入和系统维护管理。
1958,15.3.2,HFC组网的有线电视系统，下行信号宜引自分前端、总前端或自设前端;IP组网的有线电视系统，下行信号宜引自汇聚节点、核心节点或自设前端;上行信号引自用户终端。
1959,15.3.3,有线电视系统的自设前端设备宜设置在有线电视前端机房内。
1960,15.3.4,光交接箱宜设置在建设用地红线内。
1961,15.3.5,HFC组网的光节点和IP组网的接入节点宜设置在建筑物内。
1962,15.4.1,卫星电视接收系统宜由抛物面天线、馈源、高频头、功率分配器和卫星接收机组成。
1963,15.4.2,用于卫星电视接收系统的接收站天线，其主要电性能宜符合表15.4.2的规定。表15.4.2C频段、Ku频段天线主要电性能要求技术参数C频段Ku频段接收频段3.7GHz~4.2GHz10.9GHz～12.8GHz天线增益40dB46dB天线效率55%58%噪声温度≤48K≤55K驻波系数≤1.3≤1.35
1964,15.4.3,C频段、Ku频段高频头的主要技术参数，宜符合表15.4.3的规定。表15.4.3C频段、Ku频段高频头主要技术参数技术参数C频段Ku频段备注工作频段3.7GHz~4.2GHz11.7GHz～12.2GH可扩展输出频率范围950MHz～2150MHz功率增益≥60dB≥50dB振幅/频率特性≤3.5dB±3dB带宽500MHz噪声温度≤18K≤20K-25℃~25℃镜像干扰抑制比≥50dB≥40dB输出口回波损耗≥10dB≥10dB
1965,15.4.4,卫星电视接收机应选用高灵敏、低噪声的设备。
1966,15.4.5,卫星电视接收站站址的选择，应符合下列规定：1宜选择在周围无微波站和雷达站等干扰源处，并应避开同频干扰
1967,15.4.5,卫星电视接收站站址的选择，应符合下列规定：2应远离高压线和飞机主航道
1968,15.4.5,卫星电视接收站站址的选择，应符合下列规定：3应考虑风沙、尘埃及腐蚀性气体等环境污染因素
1969,15.4.5,卫星电视接收站站址的选择，应符合下列规定：4卫星信号接收方向应保证无遮挡
1970,15.4.5,卫星电视接收站站址的选择，应符合下列规定：5卫星电视接收站信号衰减不应超过12dB
1971,15.4.5,卫星电视接收站站址的选择，应符合下列规定：信号线保护导管截面积不应小于馈线截面积的4倍。
1972,15.4.6,卫星电视接收天线的选择，应符合下列规定：1卫星电视接收天线应根据所接收卫星采用的转发器，选用C频段或Ku频段抛物面天线
1973,15.4.6,卫星电视接收天线的选择，应符合下列规定：天线增益应满足卫星电视接收机对输入信号质量的要求
1974,15.4.6,卫星电视接收天线的选择，应符合下列规定：2当天线直径大于或等于4.5m
1975,15.4.6,卫星电视接收天线的选择，应符合下列规定：当天线直径小于4.5m时，宜采用前馈式抛物面天线
1976,15.4.6,卫星电视接收天线的选择，应符合下列规定：当天线直径小于或等于1.5m时，Ku频段电视接收天线宜采用偏馈式抛物面天线
1977,15.4.6,卫星电视接收天线的选择，应符合下列规定：3天线直径大于或等于5m时，宜采用内置伺服系统的天线
1978,15.4.6,卫星电视接收天线的选择，应符合下列规定：4在建筑物上架设的天线基础设计应计算其自重荷载及风荷载
1979,15.4.6,卫星电视接收天线的选择，应符合下列规定：5天线的结构强度应满足其工作环境的要求
1980,15.4.6,卫星电视接收天线的选择，应符合下列规定：沿海地区宜选用耐腐蚀结构天线，风力较大地区宜选用网状天线。
1981,15.5.1,自设前端设备应根据节目源种类、传输方式及功能需求设置，并应与当地有线电视城域网协调。
1982,15.5.2,自设前端设施宜设在用户区域的中心部位，且宜靠近信号源。
1983,15.5.3,自设前端系统的载噪比应满足国家现行标准《有线电视网络工程设计标准》GB/T50200、《有线电视广播系统技术规范》GY/T106中规定的相应基本模式的指标分配要求。
1984,15.5.4,自设前端系统不宜采用带放大器的混合器。当采用插入损耗小的分配式多路混合器时，其空闲端应终接75Ω负载电阻。
1985,15.5.5,自设前端的上行和下行信号采用电信号传输时，应选用屏蔽电缆。
1986,15.5.6,自设前端输出的系统传输信号电平应符合下列规定：1直接馈送给屏蔽电缆时，应采用低位频段低电平、高位频段高电平的电平倾斜方式
1987,15.5.6,自设前端输出的系统传输信号电平应符合下列规定：2通过光链路馈送给屏蔽电缆时，下行光发射机的高频输入应采用电平平坦方式。
1988,15.5.7,自设前端供电宜采用UPS电源装置，其标称功率不应小于使用功率的1.5倍。
1989,15.5.8,前端放大器应满足工作频带、增益、噪声系数、非线性失真等指标要求，放大器的类型宜根据其在系统中所处的位置确定。
1990,15.6.1,民用建筑有线电视系统可采用HFC接入分配网，系统的接入点至光节点应采用光信号传输，光节点至用户终端可采用电信号传输。
1991,15.6.2,HFC接入分配网宜采用光纤到楼(层)(FTTB)
1992,15.6.3,HFC接入分配网模拟电视和数字电视的上行和下行传输通道主要技术参数：载噪比C/N、载波复合二次差拍比C/CSO、载波复合三次差拍比C/CTB三项指标应符合现行国家标准《有线电视网络工程设计标准》GB/T50200的规定。
1993,15.6.4,光节点设备宜选用2端口或4端口型，每个端口标称上行输入电平应为104dBμV
1994,15.6.5,模拟电视用户端输入端口电平为60dBpV～80dBuV
1995,15.6.6,光节点端口与用户终端之间的链路损耗指标应满足以下要求：1光节点端口与用户终端之间的上行信号，链路损耗不应大于30dB;2光节点同一端口下任意两个用户终端之间的下行信号，链路损耗差值不应大于8dB;3光节点同一端口下任意两个用户终端之间的上行信号，链路损耗差值不应大于6dB。
1996,15.6.7,建筑物按光纤到楼(层)
1997,15.6.7,建筑物按光纤到楼(层)
1998,15.6.7,建筑物按光纤到楼(层)
1999,15.6.7,建筑物按光纤到楼(层)
2000,15.6.7,建筑物按光纤到楼(层)
2001,15.6.7,建筑物按光纤到楼(层)
2002,15.6.7,建筑物按光纤到楼(层)
2003,15.6.7,建筑物按光纤到楼(层)
2004,15.6.8,基于同轴电缆的以太网(EoC)组网方式的网络性能和设备指标应符合现行国家标准《有线电视网络工程设计标准》GB/T50200的规定。
2005,15.7.1,民用建筑有线电视系统可采用IP接入分配网，系统的接入点至用户配线箱/家居配线箱应采用光信号传输，用户配线箱/家居配线箱至用户终端设备可采用光信号或电信号传输。
2006,15.7.2,IP接入分配网应采用光纤到户(FTTH)和光缆、同轴电缆、对绞电缆或无线到用户终端设备的传输和分配方式。
2007,15.7.3,光纤到公共建筑用户配线箱的设计应符合本标准第21章和现行国家标准《综合布线系统工程设计规范》GB50311的相关规定。
2008,15.7.4,光纤到住宅建筑家居配线箱的设计应符合现行国家标准《有线电视网络工程设计标准》GB/T50200和《住宅区和住宅建筑内光纤到户通信设施工程设计规范》GB50846的相关规定。
2009,15.8.1,当有线电视系统采用IP接入分配网时，传输线缆选用宜符合下列规定：1由接入点端口至建筑物楼(层)配线箱之间的光缆宜采用G.652D光缆
2010,15.8.1,当有线电视系统采用IP接入分配网时，传输线缆选用宜符合下列规定：2由楼(层)配线箱至用户配线箱/家居配线箱之间的光缆宜采用G.657A光缆
2011,15.8.1,当有线电视系统采用IP接入分配网时，传输线缆选用宜符合下列规定：进入用户配线箱/家居配线箱的光纤应为1芯或2芯
2012,15.8.1,当有线电视系统采用IP接入分配网时，传输线缆选用宜符合下列规定：3用户配线箱/家居配线箱至用户终端设备之间可采用光缆、同轴电缆和对绞电缆。
2013,15.8.2,当有线电视系统采用HFC接入分配网光纤到楼(层)(FTTB)时，传输线缆选用宜符合下列规定：1由接入点端口至光节点端口之间的光缆宜采用G.652D单模光纤光缆
2014,15.8.2,当有线电视系统采用HFC接入分配网光纤到楼(层)(FTTB)时，传输线缆选用宜符合下列规定：2由光节点端口至楼(层)配线箱的主干电缆宜选用75-9同轴电缆
2015,15.8.2,当有线电视系统采用HFC接入分配网光纤到楼(层)(FTTB)时，传输线缆选用宜符合下列规定：楼配线箱至层配线箱的支干电缆宜选用75-7同轴电缆
2016,15.8.2,当有线电视系统采用HFC接入分配网光纤到楼(层)(FTTB)时，传输线缆选用宜符合下列规定：层配线箱至用户配线箱/家居配线箱/用户终端的支线电缆宜选用75-5同轴电缆。
2017,15.8.3,射频信号传输电缆宜采用特性阻抗为75Ω的同轴电缆;数字信号传输电缆宜采用六类及以上的对绞电缆。
2018,15.8.4,同轴电缆的敷设长度若超过30m
2019,15.8.5,对绞电缆水平敷设长度应符合本标准第21章和现行国家标准《综合布线系统工程设计规范》GB50311的相关规定。
2020,16.1.1,公共广播系统的设置应符合下列规定：1办公建筑、商店建筑、教育建筑、交通建筑等宜设置业务广播
2021,16.1.1,公共广播系统的设置应符合下列规定：2星级旅馆、大型公共活动场所等建筑物，宜设置背景广播
2022,16.1.1,公共广播系统的设置应符合下列规定：3有应对突发公共事件要求的建筑物应设置应急广播或紧急广播。
2023,16.1.2,厅堂扩声系统的设置应符合下列规定：1扩声系统应根据建筑物的使用功能、建筑设计和建筑声学设计等因素确定
2024,16.1.2,厅堂扩声系统的设置应符合下列规定：2扩声系统的设计应与建筑设计、建筑声学设计同步进行，并与其他有关专业密切配合
2025,16.1.2,厅堂扩声系统的设置应符合下列规定：3除专用音乐厅、剧院、会议厅外，其他场所的扩声系统宜按多功能使用要求设置
2026,16.1.2,厅堂扩声系统的设置应符合下列规定：4专用的大型舞厅、娱乐厅应根据建筑声学条件，设置相应的扩声系统
2027,16.1.2,厅堂扩声系统的设置应符合下列规定：5扩声系统应保证听众有足够的声压级，声音清晰、声场均匀
2028,16.1.2,厅堂扩声系统的设置应符合下列规定：6扩声系统对服务区以外有人区域不应造成环境噪声污染。
2029,16.1.3,下列场所宜设置扩声系统：1最远听众距离讲台大于10m的会议场所
2030,16.1.3,下列场所宜设置扩声系统：2厅堂容积大于1000m3的多功能场所
2031,16.1.3,下列场所宜设置扩声系统：3其他音视频节目播放，需要扩声的场所。
2032,16.2.1,公共广播应采用单声道播放，并能实时发布语音广播，且应有一个广播传声器处于最高广播优先级。
2033,16.2.2,公共广播系统可选用无源终端方式、有源终端方式或无源终端和有源终端混合方式。
2034,16.2.3,建筑物中设有公共广播系统时，应设置广播控制室。
2035,16.2.4,公共广播系统应按播音控制、广播线路路由等进行分区，宜符合下列规定：1建筑物宜按楼层或功能分区
2036,16.2.4,公共广播系统应按播音控制、广播线路路由等进行分区，宜符合下列规定：2业务部门与公共场所宜分别设区
2037,16.2.4,公共广播系统应按播音控制、广播线路路由等进行分区，宜符合下列规定：3广播扬声器音量需要调节的场所，宜单独设区或增加音量控制器
2038,16.2.4,公共广播系统应按播音控制、广播线路路由等进行分区，宜符合下列规定：4每一个分区内广播扬声器的总功率不宜大于200W
2039,16.2.4,公共广播系统应按播音控制、广播线路路由等进行分区，宜符合下列规定：5消防应急广播的分区应与建筑防火分区相适应。
2040,16.2.5,公共广播系统宜采用定压输出，输出电压宜采用70V或100V。
2041,16.2.6,公共广播系统的传输线路，衰减不宜大于3dB(1000Hz)。
2042,16.2.7,公共广播系统传输回路宜采用二线制。当公共广播兼作紧急广播时，有音量调节装置的回路应设控制线。
2043,16.2.8,航站楼、客运码头、铁路旅客站和汽车客运站的旅客大厅等环境噪声较高的场所设置公共广播系统时，系统应能根据噪声的大小自动调节音量，广播声压级应比环境噪声高10dB~15dB。应从建筑声学和广播系统两方面采取措施，满足语言清晰度的要求。
2044,16.2.9,多用途公共广播系统，在发生火灾时，应强制切换至消防应急广播状态，并应符合下列规定：1消防应急广播系统设置专用功放设备与控制设备，仅利用公共广播系统的传输线路和扬声器时，应由消防控制室切换传输线路，实施消防应急广播
2045,16.2.9,多用途公共广播系统，在发生火灾时，应强制切换至消防应急广播状态，并应符合下列规定：2消防应急广播系统全部利用公共广播系统，只在消防控制室设应急播放装置时，应强制公共广播系统进行消防应急广播
2046,16.2.9,多用途公共广播系统，在发生火灾时，应强制切换至消防应急广播状态，并应符合下列规定：按预设程序自动或手动控制相应的广播分区进行消防应急广播，并监视系统的工作状态
2047,16.2.9,多用途公共广播系统，在发生火灾时，应强制切换至消防应急广播状态，并应符合下列规定：3在发生火灾时，应将客房背景广播强切至消防应急广播。
2048,16.2.10,紧急广播系统应符合下列规定：1当公共广播系统有多种用途时，紧急广播应具有最高级别的优先权
2049,16.2.10,紧急广播系统应符合下列规定：系统应能在手动或警报信号触发的10s内，按疏散预案向相关广播区域播放警示信号(含警笛)、警报语音或实时指挥语音
2050,16.2.10,紧急广播系统应符合下列规定：2以现场环境噪声为基准，紧急广播的声压级应比环境噪声高12dB或以上
2051,16.2.10,紧急广播系统应符合下列规定：3紧急广播系统设备应处于热备用状态，或具有定时自检和故障自动告警功能
2052,16.2.10,紧急广播系统应符合下列规定：4紧急广播功放设备的容量应支持系统所有扬声器同时播放的要求
2053,16.2.10,紧急广播系统应符合下列规定：5发布紧急广播时，音量应能自动调节至不小于应备声压级界定的音量
2054,16.2.10,紧急广播系统应符合下列规定：6当需要手动发布紧急广播时，应能一键到位
2055,16.2.10,紧急广播系统应符合下列规定：7单台广播功放设备故障不应导致整个广播系统失效
2056,16.2.10,紧急广播系统应符合下列规定：8单个广播扬声器故障不应导致整个广播分区失效。
2057,16.2.11,公共广播系统在各广播服务区内的电声性能指标应符合现行国家标准《公共广播系统工程技术规范》GB50526的规定。
2058,16.3.1,厅堂扩声系统的技术指标应根据厅堂的用途、类别、服务对象等因素确定。
2059,16.3.2,会议厅、报告厅等专用会议场所，扩声系统设计应符合下列规定：1多功能会议场所的扩声系统设计应满足多用途功能需求
2060,16.3.2,会议厅、报告厅等专用会议场所，扩声系统设计应符合下列规定：2会议扩声系统设计应满足与其他子系统的联动功能
2061,16.3.2,会议厅、报告厅等专用会议场所，扩声系统设计应符合下列规定：3多个会议室可具有集中控制管理功能。
2062,16.3.3,室内、室外扩声系统的声场应符合下列规定：1室内声场计算宜采用声能密度叠加法，考虑直达声和混响声的叠加，提高50ms以前的声能密度，减弱声反馈，提高语言清晰度
2063,16.3.3,室内、室外扩声系统的声场应符合下列规定：2室外扩声应以直达声为主，避免出现50ms以后的反射声
2064,16.3.3,室内、室外扩声系统的声场应符合下列规定：3辅助音箱或补声音箱应设置相应的时间延时及频率补偿，保证覆盖区域的音质及声像一致。
2065,16.3.4,扩声系统的功率传输应符合下列规定：1厅堂类建筑扩声系统宜采用定阻输出，并应符合下列要求：1))用户负载功率应与功放设备的额定功率匹配
2066,16.3.4,扩声系统的功率传输应符合下列规定：2))功放设备的输出阻抗应与负载阻抗匹配
2067,16.3.4,扩声系统的功率传输应符合下列规定：3
2068,16.3.4,扩声系统的功率传输应符合下列规定：4)低阻抗输出的扩声系统传输线路的阻抗，应限制在功放设备额定输出阻抗的允许偏差范围内。2体育场、广场类建筑扩声系统，宜采用定压输出。3自功放设备输出端至最远扬声器间的线路衰耗，在1000Hz时不应大于0.5dB。
2069,16.3.5,扩声系统的功放设备应根据需要合理配置，并应符合下列规定：1对前期分频控制的扩声系统，其分频功率输出传输线路应分别单独分路配线
2070,16.3.5,扩声系统的功放设备应根据需要合理配置，并应符合下列规定：2同一供声覆盖范围的不同分路扬声器(或扬声器系统)不应接至同一功放设备
2071,16.3.5,扩声系统的功放设备应根据需要合理配置，并应符合下列规定：3重要场所的功放设备，应具备多路备份信号同时接入工作模式，且可进行自动、手动切换。
2072,16.3.6,扩声系统兼作消防应急广播时，应满足消防应急广播的控制要求。
2073,16.3.7,扩声系统的厅堂混响时间、声压级、功率及缆线选择应符合本标准附录F、附录G的规定。
2074,16.4.1,公共广播、扩声系统设备应根据用户性质、系统功能、系统性能指标的要求进行选择。
2075,16.4.2,传声器的选择应符合下列规定：1传声器的类别应根据使用性质确定，其灵敏度、频率特性和阻抗等均应与前级设备的要求相匹配
2076,16.4.2,传声器的选择应符合下列规定：2在选定传声器的频率响应特性时，应与系统中其他设备的频率响应特性相适应
2077,16.4.2,传声器的选择应符合下列规定：传声器阻抗及输出平衡性等应与调音台或前级放大器相匹配
2078,16.4.2,传声器的选择应符合下列规定：3应根据场所需求合理选择指向性传声器，减少声反馈，提高语言清晰度
2079,16.4.2,传声器的选择应符合下列规定：4应根据实际情况合理选择传声器的类型，满足语言或音乐扩声的要求
2080,16.4.2,传声器的选择应符合下列规定：5当传声器的连接线超过10m时，应选择平衡式、低阻抗传声器
2081,16.4.2,传声器的选择应符合下列规定：6录音与扩声中主传声器应选用灵敏度高、频带宽、音色好、多指向性的高质量电容传声器。
2082,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：1调音台的输入路数宜根据使用功能确定
2083,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：2调音台的声道输出应与扩声系统相对应
2084,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：3在多功能厅堂的扩声系统中，前级放大器宜有3路～8路输入
2085,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：4前级放大器输出端除主通路输出外，还应考虑线路输出、供外送节目信号和录音输出等用
2086,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：5对于大型较复杂的扩声系统，各通道信号应独立传输
2087,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：各通道应由双路信号输入，一用一备
2088,16.4.3,扩声系统的前级放大器、调音控制台、扩声控制台、传译控制台等前端控制设备，应满足传声器和线路输入、输出的数量要求，并具有转送信号的功能，其选择应符合下列规定：6重要活动场所应设置备份调音台。
2089,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：(-1)Po=K
2090,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：·P(-2)式中：P——功放设备输出总电功率(W)
2091,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：Po——每分路同时广播时最大电功率(W)
2092,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：P
2093,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：——第i支路的用户设备额定容量(W)
2094,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：K
2095,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：——第i支路的同时需要系数(背景广播时，旅馆客房节目每套K
2096,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：应为0.2～0.4
2097,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：应为0.5～0.6
2098,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：业务广播时，K
2099,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：应为0.7～0.8
2100,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：应急广播时，K
2101,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：应为1.0)
2102,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：K1——线路衰耗补偿系数(线路衰耗1dB时应为1.26
2103,16.4.4,公共广播系统功放设备的容量，宜按下列公式计算：K2——老化系数，宜为1.2～1.4。
2104,16.4.5,厅堂扩声系统功放设备的配置与选择应有功率储备，语言扩声应为2倍～3倍，演出扩声应为4倍～6倍，音乐扩声应为6倍～8倍或以上。
2105,16.4.6,公共广播、扩声系统功放设备应设置备用单元，其备用数量应根据广播、扩声的重要程度确定。备用单元应设自动或手动投入环节，重要场所的公共广播、扩声系统的备用单元应自动投入。
2106,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：1办公室、生活间、客房等可采用1W～3W的扬声器
2107,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：2走廊、门厅及公共场所的背景音乐、业务广播等宜采用3W～5W扬声器
2108,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：3在建筑装饰和室内净高允许的情况下，对大空间的场所宜采用声柱或组合音箱
2109,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：4扬声器提供的声压级宜比环境噪声高10dB～15dB
2110,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：5在噪声高、潮湿的场所设置扬声器时，应采用号筒扬声器
2111,16.4.7,公共广播扬声器的选择应满足灵敏度、频响、指向性等特性及播放效果的要求，并应符合下列规定：6室外扬声器的防护等级应为IP56。
2112,16.4.8,扩声扬声器系统应根据厅堂功能、厅堂容积、空间高度、混响时间等因素选择，并应符合下列要求：1扬声器系统可选用点声源扬声器系统或线性阵列扬声器系统
2113,16.4.8,扩声扬声器系统应根据厅堂功能、厅堂容积、空间高度、混响时间等因素选择，并应符合下列要求：2会议扩声系统，宜根据会议室形状、容积，采用强指向性扬声器系统或吸顶扬声器系统方式布置
2114,16.4.8,扩声扬声器系统应根据厅堂功能、厅堂容积、空间高度、混响时间等因素选择，并应符合下列要求：3厅堂扩声系统，根据主席台台口尺寸，扬声器系统可采用左右双通道和左中右三通道系统，以及辅助通道系统方式布置
2115,16.4.8,扩声扬声器系统应根据厅堂功能、厅堂容积、空间高度、混响时间等因素选择，并应符合下列要求：4具有演出功能的厅堂宜设独立的次低频扬声器系统、效果扬声器系统及舞台返听扬声器系统。
2116,16.5.1,传声器的设置应符合下列规定：1应合理布置扬声器和传声器，使传声器位于扬声器辐射角之外
2117,16.5.1,传声器的设置应符合下列规定：2当室内声场不均匀时，传声器宜避免设在声压级高的部位
2118,16.5.1,传声器的设置应符合下列规定：3传声器应远离谐波干扰源及其辐射范围
2119,16.5.1,传声器的设置应符合下列规定：4厅堂类会议场所应在主席台台口和观众席等处分别设置传声器插座
2120,16.5.1,传声器的设置应符合下列规定：5具有演出功能的会议场所，现场多个工位同时需要传声器信号时，宜设置传声器信号分配系统。
2121,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：1室内会场应具有合适的混响时间，以及平直的频率特性
2122,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：2应选择指向性强的扬声器和传声器，减少传声器拾到扬声器直达声引起的扩声啸叫
2123,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：3必要时可使用均衡器来补偿声场频率特性，改善声反馈
2124,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：4扩声系统宜加入反馈抑制器或移频器来抑制声反馈
2125,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：5扩声系统应留有不少于6dB的工作余量
2126,16.5.2,扩声系统应采取声反馈抑制措施，除应符合本标准第16.5.1条的有关规定外，尚应符合下列要求：6当多只传声器同时使用时，可采用自动混音台或音频媒体矩阵处理器，合理控制扬声器扩声与传声器拾音，提高传声增益，增加扩声总声压级。
2127,16.5.3,设备机柜布置应符合本标准第23.2节的有关规定。
2128,16.5.4,厅堂扩声扬声器的布置宜采用集中布置、分散布置及混合布置，并应符合下列规定：1集中布置时，应使听众区的直达声较均匀地覆盖全场，并减少声反馈。下列情况，扬声器系统宜采用集中布置方式：1))设有舞台并要求视听效果一致
2129,16.5.4,厅堂扩声扬声器的布置宜采用集中布置、分散布置及混合布置，并应符合下列规定：2))受建筑体型限制不宜分散布置。2分散布置时，应控制靠近前台第一排扬声器的功率，减少声反馈。应防止听众区产生双声现象，必要时可在不同通路采取相对时间延迟措施。下列情况，扬声器系统宜采用分散式布置方式：1)建筑物内的大厅净高较高，纵向距离长或者大厅被分隔成几部分使用时，不宜集中布置
2130,16.5.4,厅堂扩声扬声器的布置宜采用集中布置、分散布置及混合布置，并应符合下列规定：2)系统需要采用多通道扩声，播放立体声节目。3下列情况，扬声器或扬声器组宜采用混合布置方式：1)对眺台过深或设楼座的剧院等，宜在被遮挡的声影部位布置辅助扬声器系统
2131,16.5.4,厅堂扩声扬声器的布置宜采用集中布置、分散布置及混合布置，并应符合下列规定：2)对大型或纵向距离较长的大厅，除集中设置扬声器系统外，宜在后区布置辅助扬声器系统
2132,16.5.4,厅堂扩声扬声器的布置宜采用集中布置、分散布置及混合布置，并应符合下列规定：3)对各方向均有观众的场所宜混合布置，控制扬声器指向性及声压级，避免听到回声。4返听扬声器应安装在靠近舞台台口位置，并应独立控制。5重要扩声场所扬声器的布置方式宜根据建筑声学实测结果确定。
2133,16.5.5,公共广播扬声器的布置应符合下列规定：1扬声器的中心间距应根据空间净高、声场均匀度要求、扬声器的指向性等因素确定。要求较高的场所，声场不均匀度不宜大于6dB。2扬声器在吊顶安装时，应根据场所按公式(-1)~公式(-3)确定其间距
2134,16.5.5,公共广播扬声器的布置应符合下列规定：1)门厅、电梯厅、休息厅内扬声器间距可按下式计算：L=(2～2.5)H(-1)式中：L——扬声器安装间距(m)
2135,16.5.5,公共广播扬声器的布置应符合下列规定：H——扬声器安装高度(m)。2)走道内扬声器间距可按下式计算：L=(3～3.5)H(-2)3)会议厅、多功能厅、餐厅内扬声器间距可按下式计算：(-3)式中：θ——扬声器的辐射角，宜大于或等于90°。3根据公共场所的使用要求，扬声器的输出宜设置音量调节装置。兼作多种用途的场所，背景音乐扬声器的分路宜安装控制开关。
2136,16.5.6,在厅堂集中布置扬声器时，应符合下列规定：1扬声器或扬声器组至最远听众的距离，不应大于临界距离的3倍
2137,16.5.6,在厅堂集中布置扬声器时，应符合下列规定：2扬声器或扬声器组与任一只传声器之间的距离，应大于临界距离
2138,16.5.6,在厅堂集中布置扬声器时，应符合下列规定：3扬声器的轴线不应对准主席台和其他设有传声器之处
2139,16.5.6,在厅堂集中布置扬声器时，应符合下列规定：对主席台上空附近的扬声器或扬声器组应单独控制
2140,16.5.6,在厅堂集中布置扬声器时，应符合下列规定：4看到发言人位置应与听到扬声器组扩声方位相同，达到声像方位一致。
2141,16.5.7,广场类室外扩声扬声器或扬声器组的设置应符合下列规定：1满足供声范围内的声压级及声场均匀度的要求
2142,16.5.7,广场类室外扩声扬声器或扬声器组的设置应符合下列规定：2扬声器或扬声器组的声辐射范围应避开障碍物
2143,16.5.7,广场类室外扩声扬声器或扬声器组的设置应符合下列规定：3控制反射声或因不同扬声器、扬声器组的声程差引起的双重声，应在直达声后50ms内到达听众区。
2144,16.6.1,公共广播系统传输线路的选择应符合下列规定：1当传输距离在3km以内时，广播传输线路宜采用双绞多股铜芯塑料绝缘软线
2145,16.6.1,公共广播系统传输线路的选择应符合下列规定：2当传输距离大于3km
2146,16.6.2,室内广播、扩声线路敷设，应符合下列规定：1室内广播、扩声线路宜穿导管或线槽敷设
2147,16.6.2,室内广播、扩声线路敷设，应符合下列规定：2功放设备输出分路应满足系统通道的要求，不同分路的导线宜采用不同颜色的绝缘线区别
2148,16.6.2,室内广播、扩声线路敷设，应符合下列规定：3广播、扩声线路与扬声器的连接应保持同相位
2149,16.6.2,室内广播、扩声线路敷设，应符合下列规定：4当广播、扩声系统和消防应急广播系统合用一套系统或共用扬声器和传输线路时，广播、扩声线路的选用及敷设应符合本标准第13章的有关规定
2150,16.6.2,室内广播、扩声线路敷设，应符合下列规定：5信号源的线路应采用屏蔽线并穿金属导管敷设，且不得与广播、扩声传输线路同槽、同导管敷设。
2151,16.6.3,在安装有可控硅调光设备的场所，扩声系统线路的敷设应采取下列防干扰措施：1传声器线路宜采用四芯屏蔽对绞电缆穿金属导管敷设，且避免与电气管线平行敷设
2152,16.6.3,在安装有可控硅调光设备的场所，扩声系统线路的敷设应采取下列防干扰措施：2调音台或前级控制台的进出线路均应采用屏蔽线。
2153,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：1直埋电缆路由不应通过预留用地或规划未定的场所
2154,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：宜敷设在绿化地下面，当穿越道路时，穿越段应穿金属导管保护
2155,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：2在室外架设的广播、扩声传输线路宜采用控制电缆
2156,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：与路灯照明线路同杆架设时，广播线应在路灯照明线的下面
2157,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：3室外广播、扩声传输线路至建筑物间的架空距离超过10m时，应加装吊线
2158,16.6.4,室外广播、扩声线路可采用电缆直接埋地、地下排管及室外架空敷设方式，并应符合下列规定：4当采用地下排管敷设时，应符合本标准第26章的相关规定。
2159,16.7.1,广播控制室的设置应符合下列规定：1业务广播控制室宜靠近业务主管部门
2160,16.7.1,广播控制室的设置应符合下列规定：2广播控制室与消防控制室合用时，应符合本标准第13章、第23章的有关规定。
2161,16.7.2,广播控制室的技术用房应符合下列规定：1广播系统一般只设置控制室，当需要高质量录播时应增设录播室
2162,16.7.2,广播控制室的技术用房应符合下列规定：如控制室存在噪声干扰时，应进行降噪处理
2163,16.7.2,广播控制室的技术用房应符合下列规定：2大型广播系统宜设置机房、录播室、办公室和库房等附属用房。
2164,16.7.3,需要接收无线电台信号的广播控制室，当接收点信号场强小于1mV/m时，应设置室外接收天线装置，并做好防雷措施。
2165,16.7.4,扩声控制室，应能通过观察窗看到舞台(讲台)活动区和大部分观众席，宜设在下列位置：1剧院类建筑，宜设在观众厅后部
2166,16.7.4,扩声控制室，应能通过观察窗看到舞台(讲台)活动区和大部分观众席，宜设在下列位置：2体育场、馆类建筑，宜设在主席台侧
2167,16.7.4,扩声控制室，应能通过观察窗看到舞台(讲台)活动区和大部分观众席，宜设在下列位置：3会议厅、报告厅类建筑，宜设在厅的侧面或后部
2168,16.7.4,扩声控制室，应能通过观察窗看到舞台(讲台)活动区和大部分观众席，宜设在下列位置：4当控制室的位置受到条件限制，宜通过视频监视系统了解现场实况。
2169,16.7.5,扩声控制室内的设备布置应符合下列规定：1控制台宜紧靠观察窗垂直布置，便于观察现场
2170,16.7.5,扩声控制室内的设备布置应符合下列规定：2设备机柜宜布置在操作人员能直接监视到的部位
2171,16.7.5,扩声控制室内的设备布置应符合下列规定：当设备较多时，应设置设备间。
2172,16.7.6,公共广播、厅堂扩声系统用房的土建及设施要求，应符合本标准第23.3节的相关规定。
2173,16.8.1,公共广播、厅堂扩声系统的供电电源应符合下列规定：1紧急广播系统应设置220V或24V备用电源，主/备电源切换时间不应大于1s
2174,16.8.1,公共广播、厅堂扩声系统的供电电源应符合下列规定：2供电电源，宜由不带舞台调光设备的变压器供电
2175,16.8.1,公共广播、厅堂扩声系统的供电电源应符合下列规定：当无法避免时，调音台或前级控制台的电源，宜经单相隔离变压器供电。
2176,16.8.2,公共广播、厅堂扩声系统的防雷与接地应符合本标准第23章的有关规定。
2177,17.1.1,呼叫信号系统包括病房护理呼叫信号系统、候诊呼叫信号系统、老年人公寓呼叫信号系统、营业厅呼叫信号系统、电梯多方通话系统和公共求助呼叫信号系统等。
2178,17.1.2,信息发布系统包括公共场所的信息引导及发布电子显示系统、时钟系统等。
2179,17.1.3,呼叫信号和信息发布系统宜采用数字化、网络化技术形式组网。
2180,17.2.1,呼叫信号系统宜由主机、呼叫分机、信号传输、呼叫提示等单元组成。
2181,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：1根据医院的规模、医护标准的要求，在医院病房区宜设置护理呼叫信号系统。2护理呼叫信号系统，应按护理区及医护责任体系划分为若干信号管理单元，各管理单元主机应设在本单元护士站。3护理呼叫信号系统呼叫分机单元，应使用50V及以下安全电压。4护理呼叫信号系统应具有下列功能：1))应随时接收患者呼叫，准确显示呼叫患者床位号或房间号
2182,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：2)当患者呼叫时，护士站应有明显的声、光提示，病房门口宜具有光提示，走廊宜具有提示显示屏
2183,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：3)多路同时呼叫时，能对呼叫者逐一记忆、显示，检索可查
2184,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：4)特护患者应具有优先呼叫权
2185,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：5))病房卫生间的呼叫，在主机处应具有紧急呼叫提示
2186,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：6)对医护人员未做临床处置的患者呼叫，其提示信号应持续保留
2187,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：7)具有医护人员与患者双向通话功能的系统，宜限定最长通话时间，对通话内容宜能录音、回放
2188,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：8)危险禁区病房或隔离病房宜具备现场图像显示功能，并可在护士站对分机呼叫复位、清除
2189,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：9))宜具有护理信息自动记录功能
2190,17.2.2,医院病房护理呼叫信号系统设计应符合下列规定：10)宜具有故障自检功能。
2191,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：1医院门诊区的候诊室、检验室、放射科、药局、出入院手续办理处等，宜设置候诊呼叫信号系统。2设置医院信息管理系统(HIS)的医院，候诊呼叫信号系统应与HIS联网，设置出诊席虚拟叫号器，实行挂号、候诊、就诊一体化管理和信息统计及数据分析。3候诊呼叫信号系统的功能应符合下列要求：1)就诊排队应以科室初诊、复诊、指定医生就诊等分类录入，自动排序
2192,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：2)随时接受医生呼叫，并应在候诊区的主显示屏上准确显示候诊号及就诊席号
2193,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：3)当多路同时呼叫时，宜逐一记忆、记录，并按录入排序，分类自动分诊
2194,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：4)分诊台可对候诊厅语音提示，音量可调，应保证有效提示
2195,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：5))诊室分机与分诊台主机可双向通话
2196,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：6))诊室门口宜设置提示分屏
2197,17.2.3,医院候诊呼叫信号系统设计应符合下列规定：7)有特殊医疗工艺要求科室的候诊，宜具备图像显示功能。
2198,17.2.4,老年人照料设施建筑宜设置呼叫信号系统。
2199,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：1老年人照料设施建筑呼叫信号系统，应按看护区及看护责任体系划分为若干信号管理单元，各管理单元的呼叫主机应设在看护服务站。2呼叫分机单元，应使用50V及以下安全电压。3呼叫信号系统的功能应符合下列要求：1)呼叫主机应随时接受居住者呼叫，准确显示呼叫者号或房间号
2200,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：2)当有呼叫时，看护服务站呼叫主机上应有声、光提示，寓所门口宜有光提示，走廊宜有显示屏备忘提示
2201,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：3)应允许多路同时呼叫，对呼叫者逐一记忆、显示，检索可查
2202,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：4)特护老年人应设置优先呼叫权
2203,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：5)寓所卫生间的呼叫，应在主机处有紧急呼叫提示
2204,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：6)对看护人员未做临场处置的呼叫，其提示信号应持续保留
2205,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：7))具有看护人员与居住者双向通话功能的系统，宜限定最长通话时间，对通话内容宜能录音、回放
2206,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：8)宜具有看护信息自动记录功能
2207,17.2.5,老年人照料设施建筑呼叫信号系统设计应符合下列规定：9)宜具有故障自检功能。4呼叫信号系统除应具备有线呼叫信号设施外，还可设置园区范围内无线追踪定位寻叫设施，并应具备在园区范围内无线追踪定位、呼叫和双向通话的功能。
2208,17.2.6,营业厅呼叫信号系统设计应符合下列规定：1电信、邮政、银行及水、电、燃气、供暖等营业厅、仓库货场提货处等场所，宜设置营业厅呼叫信号系统。2营业厅呼叫信号系统的功能应符合下列要求：1)客户排队应按普通客户、贵宾客户分类录入，自动排序
2209,17.2.6,营业厅呼叫信号系统设计应符合下列规定：2)随时接受柜员呼叫，应准确显示客户号和接受服务的窗口号
2210,17.2.6,营业厅呼叫信号系统设计应符合下列规定：3)当多路同时呼叫时，宜逐一记忆、记录，并按录入排序，分类自动分派
2211,17.2.6,营业厅呼叫信号系统设计应符合下列规定：4)呼叫方式的选取，应保证有效提示和营业环境的肃静
2212,17.2.6,营业厅呼叫信号系统设计应符合下列规定：5))宜具有客户对柜员服务评价的功能。
2213,17.2.7,电梯多方通话系统设计应符合下列规定：1电梯轿厢(轿顶、井道底坑)、电梯机房、物业管理室或消防控制室，宜设置电梯多方通话系统。2系统宜由管理主机、分机和传输线路组成。3电梯多方通话系统的功能应符合下列要求：1))系统设置的通信终端均应具有多方通话功能
2214,17.2.7,电梯多方通话系统设计应符合下列规定：2))系统应具有确定呼叫者地址的功能
2215,17.2.7,电梯多方通话系统设计应符合下列规定：3
2216,17.2.7,电梯多方通话系统设计应符合下列规定：4))当多路同时呼叫时，应能逐一记忆、可查。4当建筑物内的消防电话为多线制调度主机时，也可用消防电话替代电梯多方通话系统。5当电梯轿厢、电梯机房、物业管理室内设有互拨的电话分机时，可不再设置本系统。
2217,17.2.8,公共求助呼叫信号系统设计应符合下列规定：1无障碍卫生间应设置公共求助呼叫信号装置。2停车库无障碍车位宜设置公共求助呼叫信号装置。3系统主机宜设于物业管理室或消防控制室。4公共求助呼叫信号系统的功能应符合下列要求：1))无障碍卫生间当采用求助按钮方式时，求助按钮应设于厕位或洗手位伸手可及处
2218,17.2.8,公共求助呼叫信号系统设计应符合下列规定：求助按钮宜按高、低位分别设置，高位按钮底边距地0.8m～1.0m
2219,17.2.8,公共求助呼叫信号系统设计应符合下列规定：2)系统应具有确定求助地址的功能
2220,17.2.8,公共求助呼叫信号系统设计应符合下列规定：3)无障碍卫生间门口应设置声光报警器。
2221,17.3.1,信息引导及发布系统宜由播控中心单元、数据资源库单元、传输单元、播放单元、显示查询单元等组成。
2222,17.3.2,显示查询单元的设计应符合下列规定：1显示及查询单元的设置方案，应根据使用要求、显示及查询装置的光电技术指标、环境适应条件和安装方式等因素确定。2宜采用LED模组拼装矩阵显示装置、液晶显示屏(LCD)等显示方案。3LED模组拼装矩阵显示装置的屏面规格，应根据显示装置的文字及图像功能确定，并符合下列规定：1)应兼顾有效视距内远端视距最小可鉴别细节和近端视距图像像素点识别模糊原则，确定基本像素中心距
2223,17.3.2,显示查询单元的设计应符合下列规定：2)应满足满屏最大文字容量要求，且最小文字规格由远端视距确定
2224,17.3.2,显示查询单元的设计应符合下列规定：3)宜满足图像级别对应的像素数的规定
2225,17.3.2,显示查询单元的设计应符合下列规定：4)应兼顾文字显示和图像显示的要求确定显示屏面尺寸
2226,17.3.2,显示查询单元的设计应符合下列规定：当文字显示和图像显示对显示屏面尺寸要求矛盾时，应首先满足文字显示要求
2227,17.3.2,显示查询单元的设计应符合下列规定：多功能显示屏的长高比宜为16:9。4采用LED模组拼装矩阵显示装置时，应按下列技术要求进行设计：1)光学性能：分辨力、亮度、对比度、白场色温、闪烁、视角、组字、均匀性等
2228,17.3.2,显示查询单元的设计应符合下列规定：2)电性能：最大换帧频率、刷新频率、灰度等级、信噪比、像素失控率、伴音功率、耗电指标等
2229,17.3.2,显示查询单元的设计应符合下列规定：3)环境条件：照度(主动光方案指照度上限，被动光方案指照度下限)、温度、相对湿度、气体腐蚀性等
2230,17.3.2,显示查询单元的设计应符合下列规定：4)机械结构：外壳防护等级、模组拼接的平整度、像素中心距精度、水平错位精度、垂直错位精度等
2231,17.3.2,显示查询单元的设计应符合下列规定：5))平均无故障运行时间等。5当显示屏以小显示幅面完成大篇幅文字显示时，应采用文字单行左移或多行上移的显示方式。6显示单元的设计还应符合现行国家标准《视频显示系统工程技术规范》GB50464的相关规定。
2232,17.3.3,播放单元的设计应符合下列规定：1播放单元宜具有数据缓存功能
2233,17.3.3,播放单元的设计应符合下列规定：2当要求多个显示终端显示相同内容时，可采用一台播放器对多台显示终端的分组同步模式，播放器宜就近设置于弱电间内
2234,17.3.3,播放单元的设计应符合下列规定：3当播放器与显示终端一对一设置时，宜采用播放显示一体机
2235,17.3.3,播放单元的设计应符合下列规定：当播放器与显示终端分离设置时，播放器不宜外挂于显示终端上或设置于吊顶内。
2236,17.3.4,传输单元的设计应符合下列规定：1应根据系统传输制式配置交换机和相应区段的线缆
2237,17.3.4,传输单元的设计应符合下列规定：2播控中心单元至播放单元宜采用数字网络(交换机、光缆、对绞线)
2238,17.3.4,传输单元的设计应符合下列规定：3播放单元至显示查询单元宜采用模拟线缆
2239,17.3.4,传输单元的设计应符合下列规定：当传输长度超过线缆的规制限度时，应增设中继设备。
2240,17.3.5,播控中心单元的设计应符合下列规定：1播控中心单元宜由服务器、控制器、多制式信号采集接口、应用软件等组成
2241,17.3.5,播控中心单元的设计应符合下列规定：2应具有多通道播放、多画面显示、多列表播放等功能
2242,17.3.5,播控中心单元的设计应符合下列规定：3应能支持多种格式的文本、图像、视频播放
2243,17.3.5,播控中心单元的设计应符合下列规定：4应能对系统所有显示终端实行点控、组控和强切播放
2244,17.3.5,播控中心单元的设计应符合下列规定：5应对系统所有播放内容实行电子审核、签发制
2245,17.3.5,播控中心单元的设计应符合下列规定：6宜支持设置区域分控单元
2246,17.3.5,播控中心单元的设计应符合下列规定：7室外设置的主动光信息显示装置，应具有昼场、夜场亮度调节功能。
2247,17.3.6,数据资源库单元的设计应符合下列规定：1应具有信息采集、节目制作、数据存储和播放记录功能
2248,17.3.6,数据资源库单元的设计应符合下列规定：2数据资源库的容量配置应满足近、远期使用要求。
2249,17.4.1,时钟系统宜由母钟、子钟、标准时间信号接收、信号传输、接口、监控管理等单元组成。
2250,17.4.2,母钟单元宜采用主机、备机的配置方式，并应符合下列规定：1主机、备机之间应能实现自动或手动切换
2251,17.4.2,母钟单元宜采用主机、备机的配置方式，并应符合下列规定：2当时钟系统规模较大或线路传输距离较远时，可设置二级母钟
