1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
2252,17.4.2,母钟单元宜采用主机、备机的配置方式，并应符合下列规定：3二级母钟接收中心母钟发出的标准时间信号，应随时与中心母钟保持同步。
2253,17.4.3,子钟单元显示形式可为指针式或数字式，并应符合下列规定：1子钟单元应接收时钟系统传送的标准时间信号，对自身精度进行校准，并在接收到标准时间信号后，向母钟单元回送自身工作状态
2254,17.4.3,子钟单元显示形式可为指针式或数字式，并应符合下列规定：2子钟单元应具有独立计时功能，平时跟踪母钟单元(中心母钟或二级母钟)工作
2255,17.4.3,子钟单元显示形式可为指针式或数字式，并应符合下列规定：3当母钟单元故障，或因其他原因无法接收标准时间信号时，子钟单元应能以自身的精度继续工作，并向时钟系统监控管理单元发出告警。
2256,17.4.4,有获取高精度时间基准要求的时钟系统应设置标准时间信号接收单元。时钟系统宜采用一种或几种标准时间作为系统的时间基准。
2257,17.4.5,信号传输单元应由传输通道、传输线路组成，并应符合下列规定：1传输通道可采用同步数字体系(SDH)等通信方式
2258,17.4.5,信号传输单元应由传输通道、传输线路组成，并应符合下列规定：2当传输线路采用专网传输时，信号线路宜采用不低于五类非屏蔽对绞电缆、屏蔽对绞电缆或光缆
2259,17.4.5,信号传输单元应由传输通道、传输线路组成，并应符合下列规定：3当有远程传输要求时，可借用通信线路或综合网络传输，传输线应相对集中并加标识。
2260,17.4.6,接口单元应为时钟系统远程维护和有统一校时要求的系统提供接入通道。
2261,17.4.7,监控管理单元应具有集中维护功能、运行管理功能和自诊断功能。
2262,17.4.8,塔钟设计应符合下列规定：1塔钟应配置照明或装饰照明、多媒体报时单元
2263,17.4.8,塔钟设计应符合下列规定：2塔钟应结合城市规划及环境空间设计。
2264,17.4.9,子钟网络宜按负荷能力划分为若干分路，每分路宜合理划分为若干支路，每支路单面子钟的数量应按系统要求进行限制。
2265,17.4.10,子钟的指针式或数字式显示形式及安装地点，应根据使用需求确定，并应与建筑环境装饰协调。子钟的安装高度，室内不应低于2m
2266,17.5.1,呼叫信号设备应根据其对讲量指标、操作程式以及可靠性等择优选用，并应合理确定所需功能。
2267,17.5.2,在满足设计指标的前提下，信息发布系统应选择低能耗显示装置。
2268,17.5.3,大型重要比赛中与信息显示装置配接的专用计时设备，应选用符合赛事管理部门需求的设备。
2269,17.5.4,信息显示装置的屏体构造，应便于显示器件的维护和更换。
2270,17.5.5,信息显示装置的配电柜(箱)、驱动柜(箱)及其他设备，不宜远离屏体安装。
2271,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：1信息显示装置的控制室、设备机房，应贴近或邻近显示屏设置
2272,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：2民用机场航站楼、铁路客运站、汽车客运站和城市轨道交通站的信息显示装置控制室，宜与运营调度室合设或相邻设置
2273,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：3金融、证券、期货、电信营业厅等场所的信息显示装置的控制室，宜与信息网络机房合设或相邻设置
2274,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：4大型体育馆(场)的信息显示装置的控制室，宜与扩声控制室合设
2275,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：当显示装置控制室与扩声控制室分设时，其位置宜直视显示屏，或通过间接方式监视显示屏工作状态
2276,17.5.6,信息显示装置的控制室与设备机房设置，应符合下列规定：5信息显示装置控制室的设置除符合本节规定外，尚应符合本标准第23章的有关规定。
2277,17.5.7,母钟站站址宜与电话交换机房、有线电视前端机房及信息网络机房等合并设置。
2278,17.6.1,信息显示装置，当用电负荷不大于8kW时，可采用单相交流电源供电;当用电负荷大于8kW时，可采用三相交流电源供电。并宜做到三相负荷平衡。
2279,17.6.2,重要场所或重大比赛期间使用的信息显示装置，应对其计算机系统配备不间断电源装置(UPS)。UPS后备时间不应少于30min。
2280,17.6.3,母钟站应设不间断电源装置供电。时钟系统的防雷与接地宜与信息网络机房统一设置。
2281,17.6.4,母钟站直流24V供电回路电压损失不应超过0.8V。
2282,17.6.5,呼叫信号和信息发布系统的防雷与接地应符合本标准第23章的有关规定。
2283,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：1冷热源系统
2284,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：2空调及通风系统
2285,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：3给水排水系统
2286,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：4供配电系统
2287,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：5照明系统
2288,18.1.1,本章可适用于建筑物、建筑群所属建筑设备监控系统(BAS)的设计。BAS可对下列子系统进行设备运行和建筑能耗的监测与控制：6电梯和自动扶梯系统。
2289,18.1.2,建筑设备监控系统设计应符合下列规定：1系统应支持开放式系统技术，宜建立分布式控制网络
2290,18.1.2,建筑设备监控系统设计应符合下列规定：2系统与产品的开放性宜满足可互通信、可互操作、可互换用要求
2291,18.1.2,建筑设备监控系统设计应符合下列规定：3在主系统对第三方子系统只监视不控制的场所，也可选择只满足可互通信的产品
2292,18.1.2,建筑设备监控系统设计应符合下列规定：4在主系统与第三方子系统有联动要求的场合，宜选择能满足可互操作的产品
2293,18.1.2,建筑设备监控系统设计应符合下列规定：5系统集成应由硬件和软件的可集成性确定，并应符合现行国家标准《智能建筑设计标准》GB50314的规定
2294,18.1.2,建筑设备监控系统设计应符合下列规定：6应采取必要的防范措施，确保系统和信息的安全性
2295,18.1.2,建筑设备监控系统设计应符合下列规定：7应根据建筑的功能、重要性等确定采取冗余、容错等技术。
2296,18.1.3,建筑设备监控系统设计时，应根据监控功能与管理需求合理设置监控点。
2297,18.1.4,建筑设备监控系统规模，可按实时数据库的硬件点位数区分，宜符合表18.1.4的规定。表18.1.4建筑设备监控系统规模系统规模实时数据库点位数小型系统999及以下中型系统1000～2999大型系统3000及以上
2298,18.1.5,建筑设备监控系统，应具备系统自诊断和故障部件自动隔离、自动恢复、故障报警功能。
2299,18.1.6,当工程有智能建筑集成要求时，BAS应提供与火灾自动报警系统(FAS)及安全技术防范系统(SAS)的通信接口，构成建筑设备管理系统(BMS)。
2300,18.2.1,建筑设备监控系统，宜采用分布式系统和多层次的网络结构。并应根据系统的规模、功能要求及选用产品的特点，采用三层、两层或单层的网络结构，但不同网络结构均应满足分布式系统集中监视操作和分散采集控制的原则。大型系统宜采用三层或两层的网络结构，三层网络结构由管理、控制、现场三个网络层构成，中、小型系统宜采用两层或单层的网络结构。各网络层应符合下列规定：1管理网络层应完成系统集中监控和各子系统的功能集成
2301,18.2.1,建筑设备监控系统，宜采用分布式系统和多层次的网络结构。并应根据系统的规模、功能要求及选用产品的特点，采用三层、两层或单层的网络结构，但不同网络结构均应满足分布式系统集中监视操作和分散采集控制的原则。大型系统宜采用三层或两层的网络结构，三层网络结构由管理、控制、现场三个网络层构成，中、小型系统宜采用两层或单层的网络结构。各网络层应符合下列规定：2控制网络层应完成建筑设备的自动控制
2302,18.2.1,建筑设备监控系统，宜采用分布式系统和多层次的网络结构。并应根据系统的规模、功能要求及选用产品的特点，采用三层、两层或单层的网络结构，但不同网络结构均应满足分布式系统集中监视操作和分散采集控制的原则。大型系统宜采用三层或两层的网络结构，三层网络结构由管理、控制、现场三个网络层构成，中、小型系统宜采用两层或单层的网络结构。各网络层应符合下列规定：3现场网络层应完成末端设备控制和现场仪表的信息采集和处理。
2303,18.2.2,用于网络互联的通信接口设备，应根据各层不同情况，以ISO/OSI开放式系统互联模型为参照体系，合理选择中继器、网桥、路由器、网关等互联通信接口设备。
2304,18.3.1,管理网络层的中央管理工作站应具有下列功能：1监控系统的运行参数
2305,18.3.1,管理网络层的中央管理工作站应具有下列功能：2检测可控的子系统对控制命令的响应情况
2306,18.3.1,管理网络层的中央管理工作站应具有下列功能：3显示和记录各种测量数据、运行状态、故障报警等信息
2307,18.3.1,管理网络层的中央管理工作站应具有下列功能：4数据报表和打印。
2308,18.3.2,管理网络层设计应符合下列规定：1管理网络层由安装在计算机上的操作站和服务器、本层网络、网络设备及系统辅助设施组成，本层网络宜采用以太网
2309,18.3.2,管理网络层设计应符合下列规定：2操作站与服务器之间宜采用客户机/服务器或浏览器/服务器的体系结构
2310,18.3.2,管理网络层设计应符合下列规定：当需要远程监控时，客户机/服务器的体系结构应支持Web服务器
2311,18.3.2,管理网络层设计应符合下列规定：3应采用开放的操作系统、可互换用的即插即用的硬件结构体系
2312,18.3.2,管理网络层设计应符合下列规定：4宜采用TCP/IP通信协议
2313,18.3.2,管理网络层设计应符合下列规定：5在系统中存在异构的第三方子系统且其具有独立的监控主机时，服务器、操作站宜配用标准软件数据接口
2314,18.3.2,管理网络层设计应符合下列规定：在第三方子系统不能与主系统网络直接相连的情况下，宜由第三方子系统生产厂家提供其产品的通信接口、协议和规约，完成硬件连接平台和协议转换驱动
2315,18.3.2,管理网络层设计应符合下列规定：6服务器应为操作站提供数据库访问，并宜采集设备控制器、末端设备控制器、传感器、执行器、阀门、风阀、变频器数据，采集过程历史数据，提供服务器配置数据，存储用户定义数据的应用信息结构，生成报警和事件记录、趋势图、报表，提供系统状态信息
2316,18.3.2,管理网络层设计应符合下列规定：7操作站软件根据需要可安装在多台计算机/操作站上，宜建立多台操作站并行工作的局域网系统
2317,18.3.2,管理网络层设计应符合下列规定：8管理网络层应具有与互联网联网的能力，提供互联网用户通信接口技术
2318,18.3.2,管理网络层设计应符合下列规定：用户可通过Web浏览器，远程查看建筑设备监控系统的各种数据或进行远程操作
2319,18.3.2,管理网络层设计应符合下列规定：9当管理网络层的服务器和操作站发生故障或停止工作时，不应影响设备控制器、末端设备控制器和现场仪表运行，控制网络层、现场网络层通信不应因此中断。
2320,18.3.3,当不同地理位置上分布有多组相同种类的建筑设备监控系统时，宜采用分布式服务器结构和虚拟专用网络通信方式。每个建筑设备监控系统服务器管理的数据库应互相透明，从不同的建筑设备监控系统的操作站均可访问其他建筑设备监控系统的服务器，与该系统的数据库进行数据交换，使这些独立的服务器连接成为逻辑上的一个整体系统。
2321,18.3.4,管理网络层的配置应符合下列规定：1宜采用星形拓扑结构，选用对绞电缆作为传输介质，在管理网络层布线使用建筑物的综合布线系统的情况下，也可采用环形、总线拓扑结构
2322,18.3.4,管理网络层的配置应符合下列规定：2服务器与操作站之间的连接宜选用交换机
2323,18.3.4,管理网络层的配置应符合下列规定：3管理网络层的服务器和至少一个操作站应位于监控中心内
2324,18.3.4,管理网络层的配置应符合下列规定：4在BAS中，某些子系统有自己独立的监控室，且这些监控室位于建筑物不同地点时，管理网络层本层网络宜使用建筑物的综合布线系统组成
2325,18.3.4,管理网络层的配置应符合下列规定：5在BAS的设备控制器带有以太网接口的场合，管理网络层本层网络及控制网络层本层网络宜统一使用建筑物的综合布线系统组成。
2326,18.4.1,控制网络层应完成对主控项目的开环控制和闭环控制、监控点逻辑开关表控制和监控点时间表控制。
2327,18.4.2,控制网络层的本层网络可采用以太组网方式，并使用建筑物的综合布线系统组网，也可采用控制网络层自行布线的控制总线拓扑结构。
2328,18.4.3,控制网络层的本层网络宜采用非屏蔽或屏蔽对绞电缆作为传输介质，在布线困难的场所，也可采用无线传输。
2329,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：1设备控制器的CPU不宜低于32位
2330,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：2RAM数据应有72h以上的断电保护
2331,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：3系统软件应存储在ROM中，应用程序软件应存储在EPROM或Flash-EPROM中
2332,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：4硬件和软件宜采用模块化结构
2333,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：5控制器的I/O模块应包括AI、AO、DI、DO、PI等类型
2334,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：6控制器的I/O模块宜包括集中安装在控制器箱体及其扩展箱体内的I/O模块和可远程分散安装的分布式智能I/O模块两大类
2335,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：7带有以太网接口的设备控制器可具备服务器和网络控制器的部分功能
2336,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：8应提供与控制网络层本层网络的通信接口，便于设备控制器与本层网络连接并与连接其上的其他设备控制器通信
2337,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：9宜提供与现场网络层本层网络的通信接口，便于设备控制器与现场网络层本层网络连接并与连接其上的末端设备控制器、分布式智能I/O模块、智能传感器、智能调节阀等现场设备通信
2338,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：10宜提供至少一个通信接口与便携式计算机在现场连接
2339,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：11设备控制器宜提供基于单参数单向一对一传输电缆的数字量和模拟量输入输出以及高速计数脉冲输入
2340,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：12设备控制器规模以硬件监控点数量区分，每台不宜超过256点
2341,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：13设备控制器宜通过中文可视图形化编程工程软件进行组态
2342,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：14设备控制器宜选用挂墙的箱式结构或小型落地柜式结构
2343,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：分布式智能I/O模块宜采用可直接安装在建筑设备控制柜中的导轨式模块结构
2344,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：15应提供设备控制器典型配置时的平均无故障工作时间
2345,18.4.4,控制网络层的设备控制器可采用直接数字控制器(DDC)、可编程逻辑控制器(PLC)或兼有DDC、PLC特性的混合型控制器(HC)。在民用建筑中，设备控制器宜选用DDC控制器，并应符合下列规定：16每个设备控制器在管理网络层故障时应能继续独立工作。
2346,18.4.5,每台设备控制器的硬件监控点数应留有余量，点数余量不宜小于总点数的15%。
2347,18.4.6,控制网络层的配置应符合下列规定：1控制网络层本层网络使用建筑物的综合布线系统时，应确保其满足控制网络对确定性及实时性的要求。2控制网络层本层网络使用自行布线的控制总线拓扑结构时，本层网络可包括并行工作的多条控制总线，每条控制总线可通过网络控制器/通信接口与管理网络层连接，也可通过管理网络层服务器的通信接口或内置通信网卡直接与服务器连接。3当设备控制器带有以太网接口时，可通过交换机与中央管理工作站进行通信，在具有强电磁干扰的区域，设备控制器与接入层交换机之间的水平连接馈线宜选择屏蔽对绞电缆。4在使用总线拓扑结构的控制总线连接各设备控制器时，控制总线应采用屏蔽对绞电缆并应单独敷设，同时应保证屏蔽线的屏蔽层有良好的接地。5设备控制器之间通信，均应为对等式直接数据通信。6设备控制器可与现场网络层的智能现场仪表、末端设备控制器和分布式智能I/O模块进行通信。7设备控制器的电源宜采用建筑设备管理系统机房集中供电方式，供电线缆可与通信线缆分别敷设。8选择设备控制器时，应保证每台建筑机电设备的监控任务均由同一台设备控制器完成，与每台新风机组或空调机组设备控制器相关的风机盘管或变风量箱末端设备控制器，均宜连接在从该台设备控制器引出的现场总线上。9设备控制器选型号时，可以允许相邻的两台以上的新风机组或空调机组的监控任务由一台设备控制器完成。10在冷冻站、热交换站、变配电所等多台设备集中的场所，宜选择大型设备控制器。11设备控制器宜按建筑机电设备的楼层平面布置进行划分，其位置应设在冷冻站、热交换站、空调机房、新风机房等控制参数较为集中之处，也可设置在最靠近上述建筑机电设备机房的弱电竖井或弱电间中。12当设备控制器设置在建筑机电设备机房内时，宜采用单参数单向一对一传输电缆将配置在建筑机电设备上的现场仪表、电控柜上的I/O接点与控制器箱体内的I/O模块连接起来，一对一传输电缆的长度不宜超过50m。13当风机盘管或变风量箱所处位置分散且与相关的新风机组或空调机组距离较远时，则风机盘管或变风量箱宜由靠近风机盘管或变风量箱的末端设备控制器进行直接控制，机组的设备控制器可对风机盘管或变风量箱进行间接的、高一层次的联动控制或解耦控制。14连接AI、AO信号的一对一传输电缆可采用屏蔽对绞电缆，屏蔽层应可靠接地。连接DI、DO信号的一对一传输电缆可采用非屏蔽对绞电缆。15各I/O模块宜具有可带电拔插的功能，可带电对故障单元进行更换。
2348,18.5.1,中型及以上系统的现场网络层，宜由本层网络及其所连接的末端设备控制器、分布式智能I/O模块和传感器、电量变送器、照度变送器、执行器、阀门、风阀、变频器等智能现场仪表组成。
2349,18.5.2,现场网络层本层网络宜采用符合现行国家标准的现场总线。
2350,18.5.3,末端设备控制器应具有对末端设备进行控制的功能，并能独立于设备控制器和中央管理工作站完成控制操作。
2351,18.5.4,智能现场仪表应通过现场总线与设备控制器进行通信。
2352,18.5.5,末端设备控制器和分布式智能I/O模块，应与常规现场仪表、末端设备电控箱进行一对一的配线连接。
2353,18.5.6,现场网络层的配置应符合下列规定：1本层网络宜采用总线拓扑结构，也可采用环形、星形或自由拓扑结构，用屏蔽对绞电缆作为传输介质
2354,18.5.6,现场网络层的配置应符合下列规定：2现场网络层本层网络可包括并行工作的多条现场总线
2355,18.5.6,现场网络层的配置应符合下列规定：3末端设备控制器和/或分布式智能I/O模块，当采用以太网通信接口时，可通过交换机与中央管理工作站进行通信
2356,18.5.6,现场网络层的配置应符合下列规定：4末端设备控制器和分布式智能I/O模块应安装在相关的末端设备附近，并宜直接安装在末端设备的控制柜(箱)里
2357,18.5.6,现场网络层的配置应符合下列规定：5划分为某块设备控制器组成部分的那些分布式智能I/O模块，宜连接在该设备控制器引出的现场总线上。
2358,18.6.1,建筑设备监控系统的软件宜选择功能齐全、质量安全可靠、调用灵活的主系统生产厂家有效最新版本基础上的综合软件包，综合软件包应满足监控功能强大、操作方便、信息管理功能周详、软件组态容易等要求。在选用第三方子系统时，应满足综合软件包与第三方子系统软件相互兼容。
2359,18.6.2,对应于建筑设备监控系统的三个网络层，综合软件包应具有下列对应的基本软件：1管理网络层的操作站和服务器软件
2360,18.6.2,对应于建筑设备监控系统的三个网络层，综合软件包应具有下列对应的基本软件：2控制网络层的设备控制器软件
2361,18.6.2,对应于建筑设备监控系统的三个网络层，综合软件包应具有下列对应的基本软件：3现场网络层的末端设备控制器软件。
2362,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：1服务器软件、操作站软件应支持客户机/服务器体系结构
2363,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：2对于有远程浏览器访问需求的场所，服务器软件、操作站软件应支持互联网连接，并支持浏览器/服务器体系结构
2364,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：3对于有集成建筑设备管理系统BMS需求的场所，服务器软件、操作站软件应支持现行开放系统技术标准
2365,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：4服务器软件、操作站软件应采用成熟、稳定的主流操作系统
2366,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：5服务器软件、操作站软件应能在全中文图形化操作界面下，对设备运行状况进行监视、控制、报警、操作与管理，并具有必要的中文提示、帮助等功能
2367,18.6.3,管理网络层/中央管理工作站应配置服务器软件、操作站软件、用户工具软件和可选择的其他软件，并应符合下列规定：6用户工具软件应为中文可视界面，具有建立建筑设备监控系统网络、组建数据库、绘制操作站显示图形的功能。
2368,18.6.4,控制网络层/设备控制器软件应为模块化结构，并应符合下列规定：1宜选择中文图形模块化的标准组态工具软件，该软件可在操作站或现场便携式计算机上编制设备控制器控制程序软件、应用程序软件和专用节能管理软件
2369,18.6.4,控制网络层/设备控制器软件应为模块化结构，并应符合下列规定：2应提供设备控制器的自诊断程序软件，自诊断内容应包括CPU及内存的自检、开关输出回读比较、模拟输入通道正确性比较、模拟输出通道正确性比较等
2370,18.6.4,控制网络层/设备控制器软件应为模块化结构，并应符合下列规定：3应提供独立运行的设备控制器仿真调试软件，检查设备控制器模块、监控点配置是否正确，检验控制策略、开关逻辑表、时间程序表等各项内容设计是否满足控制要求。
2371,18.6.5,现场网络层软件应符合下列规定：1现场网络层的操作系统软件应具有系统内核小、内存空间需求少、实时性强的特点
2372,18.6.5,现场网络层软件应符合下列规定：2末端设备控制器、分布式智能I/O模块、智能仪表的功能，宜符合智能仪表行业产品规范的规定，并可以和符合同行业产品规范的第三方生产厂家的末端设备控制器、分布式智能I/O模块、智能仪表实现互操作或互换用。
2373,18.7.1,现场检测仪表的选择应符合下列规定：1检测仪表的测量精度应满足被测参数的量程以及被测参数测量通道的精度。2检测仪表的精度等级应选择比要求的被测参数测量精度至少高一个精度等级。3A/D转换电路宜根据测量精度要求选择12位或16位的AI模块。4检测仪表的响应时间应满足测量通道对采样时间的要求。5在满足现场检测仪表测量范围的情况下，宜使现场检测仪表的量程最小，以减小现场检测仪表测量的绝对误差。6温度检测仪表的量程应为测点工作温度变化范围的1.2倍～1.5倍，管道内温度传感器热响应时间不应大于25s
2374,18.7.1,现场检测仪表的选择应符合下列规定：当参数参与自动控制和经济核算时，宜采用三线制的分度号为Pt100的A级精度。8湿度检测仪表应安装在附近没有热源、水滴且空气流通，能反映被测房间或风道空气状态的位置，其响应时间不应大于150s
2375,18.7.1,现场检测仪表的选择应符合下列规定：流量检测仪表的安装部位，应满足上游10D(管径)、下游5D的直管段要求。当采用电磁流量计、涡轮流量计时，其精度宜为1.5%。11液位检测仪表宜使正常工作液位处于仪表满量程的50%。12成分检测仪表的量程应按检测气体及其浓度进行选择，一氧化碳气体浓度宜按0～300×10-6或0～500×10-6
2376,18.7.1,现场检测仪表的选择应符合下列规定：二氧化碳气体浓度宜按0～2000×10-6或0～10000×10-6。13风量检测仪表宜采用皮托管风量测量装置，其测量的风速范围宜为2m/s～16m/s
2377,18.7.2,调节阀和风阀的选择应符合下列规定：1水管道的两通阀宜选择等百分比流量特性
2378,18.7.2,调节阀和风阀的选择应符合下列规定：2蒸汽两通阀，当压力损失比大于或等于0.6时，宜选用线性流量特性
2379,18.7.2,调节阀和风阀的选择应符合下列规定：小于0.6时，宜选用等百分比流量特性
2380,18.7.2,调节阀和风阀的选择应符合下列规定：3空调系统宜选择多叶对开型风阀，风阀面积由风管尺寸决定，并应根据风阀面积选择风阀执行器，执行器扭矩应能可靠关闭风阀
2381,18.7.2,调节阀和风阀的选择应符合下列规定：风阀面积过大时，可选多台执行器并联工作。
2382,18.7.3,执行器宜选用电动执行器，其输出的力或扭矩应使阀门或风阀在最大流体压力时可靠开启和闭合。
2383,18.8.1,建筑设备监控系统应对冷热源系统设备进行监控。
2384,18.8.2,电动压缩式制冷系统的监控应符合下列规定：1冷水机组/空气源热泵的电机、压缩机、蒸发器、冷凝器等内部设备的自动控制和安全保护由机组自带的控制系统监控，应由供应商提供数据总线通信接口，直接与建筑设备监控系统交换数据。冷水及冷却水系统外部水路的参数监测与控制，应由设备控制器完成。2当系统中有多台冷水机组/空气源热泵时，机组的节能群控宜由机组供应商完成后通过通信接口将数据传给建筑设备监控系统
2385,18.8.2,电动压缩式制冷系统的监控应符合下列规定：当无此项功能时，机组的节能群控应由建筑设备监控系统完成。3机组自带的控制系统通信接口应能接受下列控制和状态查询指令：1)机组启停控制和状态查询
2386,18.8.2,电动压缩式制冷系统的监控应符合下列规定：2))机组制冷功率控制和状态查询
2387,18.8.2,电动压缩式制冷系统的监控应符合下列规定：3)机组工作状态、故障、报警信息查询。4建筑设备监控系统应具有下列控制功能：1)对制冷系统设备进行启、停的顺序控制
2388,18.8.2,电动压缩式制冷系统的监控应符合下列规定：2
2389,18.8.2,电动压缩式制冷系统的监控应符合下列规定：3)对机组冷冻水、冷却水及冷却塔进水电动阀控制
2390,18.8.2,电动压缩式制冷系统的监控应符合下列规定：4
2391,18.8.2,电动压缩式制冷系统的监控应符合下列规定：5)备用泵投切、冷却塔风机启停控制
2392,18.8.2,电动压缩式制冷系统的监控应符合下列规定：6))冷水机低流量保护的开关量控制
2393,18.8.2,电动压缩式制冷系统的监控应符合下列规定：7
2394,18.8.2,电动压缩式制冷系统的监控应符合下列规定：8)宜能根据冷量需求确定机组运行台数的节能控制
2395,18.8.2,电动压缩式制冷系统的监控应符合下列规定：9
2396,18.8.2,电动压缩式制冷系统的监控应符合下列规定：10)冷却水最低水温控制
2397,18.8.2,电动压缩式制冷系统的监控应符合下列规定：11)冷却塔风机台数控制或风机调速控制
2398,18.8.2,电动压缩式制冷系统的监控应符合下列规定：12)水泵的保护控制
2399,18.8.2,电动压缩式制冷系统的监控应符合下列规定：13)应能根据膨胀水箱内水位自动启停补水泵
2400,18.8.2,电动压缩式制冷系统的监控应符合下列规定：14)宜能自动控制水泵运行台数或频率
2401,18.8.2,电动压缩式制冷系统的监控应符合下列规定：15)冷却塔风机联动控制，应根据设定的冷却水温度上、下限启停风机。5建筑设备监控系统应具有下列监测功能：1)监测冷水供水、回水温度及压力，并具有自动显示、超限报警、历史数据记录、打印及绘制趋势图功能
2402,18.8.2,电动压缩式制冷系统的监控应符合下列规定：2)监测冷水供水流量，并具有瞬时值显示、流量计算、超限报警、历史数据记录、打印及绘制趋势图功能
2403,18.8.2,电动压缩式制冷系统的监控应符合下列规定：3)能根据冷水供回水温差及流量瞬时值计算冷量和累计冷量消耗
2404,18.8.2,电动压缩式制冷系统的监控应符合下列规定：4)当系统有冷水过滤器时，应监测水过滤器前后压差，并设置堵塞报警
2405,18.8.2,电动压缩式制冷系统的监控应符合下列规定：5))监测进、出冷水机的冷却水水温，并能自动显示、极限值报警、历史数据记录、打印
2406,18.8.2,电动压缩式制冷系统的监控应符合下列规定：6)监测冷却塔、膨胀水箱、补水箱内水位，水箱内水位开关的高低水位或气体定压罐内高低压力越限时，应报警、历史数据记录和打印
2407,18.8.2,电动压缩式制冷系统的监控应符合下列规定：7)监测分、集水器的温度和压力(或压差)
2408,18.8.2,电动压缩式制冷系统的监控应符合下列规定：8))监测水泵进、出口压力
2409,18.8.2,电动压缩式制冷系统的监控应符合下列规定：9))监测并记录系统内的水泵、风机、冷水机组的等设备的运行状态及运行时间
2410,18.8.2,电动压缩式制冷系统的监控应符合下列规定：10)监测冷水机组的蒸发器和冷凝器侧的水流开关状态。
2411,18.8.3,溴化锂吸收式制冷系统的监控应符合下列规定：1机组的高压发生器、低压发生器、溶液泵、蒸发器、吸收器(冷凝器)、直燃型的燃烧器等内部设备宜由机组自带的控制器监控，并由供应商提供的数据总线通信接口，直接与建筑设备监控系统交换数据。冷水及冷却水系统的外部水路的参数监测与控制及各设备顺序控制，应由建筑设备监控系统控制器完成。2建筑设备监控系统的控制功能及工艺参数的监测应符合本标准第18.8.2条第3款、第4款、第5款的规定。3溴化锂吸收式制冷系统应设置冷却水温度低于24℃时的防溴化锂结晶报警及联锁控制。
2412,18.8.4,冰蓄冷系统的监控应符合下列规定：1宜选用PLC可编程逻辑控制器或HC混合型控制器(PLC+DDC)。2应监测蓄冰槽进出口乙二醇溶液温度，并具有自动显示、极限报警、历史数据记录、打印及绘制趋势图功能。3应监测蓄冰槽液位、蓄冰量测量，并具有自动显示、极限报警、历史数据记录、打印及绘制趋势图功能。4冰蓄冷系统交换器二次冷水及冷却水系统的监控与压缩式制冷系统相同，除应符合本标准第18.8.2条第4款、第5款的规定外，尚应增加下列控制：1)换热器二次冷媒侧应设置防冻开关保护控制
2413,18.8.4,冰蓄冷系统的监控应符合下列规定：2))乙二醇泵的启停控制
2414,18.8.4,冰蓄冷系统的监控应符合下列规定：3))设备控制器应有主机蓄冷、主机供冷、融冰供冷、主机和蓄冷设备同时供冷运行模式参数设置。同时应具有主机优先、融冰优先、固定比例供冷运行模式的自动切换，并应根据数据库的负荷预测数据进行综合优化控制。
2415,18.8.5,热源系统的监控应符合下列规定：1当热源采用锅炉时，其监控应由设备本身自带的控制盘完成，经供应商提供的数据通信总线接口，将数据信息接入建筑设备监控系统。2当系统中有多台锅炉时，锅炉的节能群控应由锅炉供应商完成后，通过通信接口将数据传给建筑设备监控系统。3建筑设备监控系统应具有下列监控功能：1)监测锅炉的启停和工作状态、故障报警信息
2416,18.8.5,热源系统的监控应符合下列规定：2)监测锅炉的烟道温度及热水或蒸汽压力、温度、流量
2417,18.8.5,热源系统的监控应符合下列规定：3))监测补水箱的水位
2418,18.8.5,热源系统的监控应符合下列规定：4))监测锅炉的油耗或气耗
2419,18.8.5,热源系统的监控应符合下列规定：5.)监测锅炉一次侧水泵的运行状态、压差、旁通阀的开度及供回水温度。4当热源采用城市热网热水时，建筑设备监控系统应完成对城市热网热水温度信号的采集并可采用电动阀调节流量。
2420,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：1应设置热交换系统的启、停顺序控制
2421,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：2应根据二次供水温度设定值控制一次侧温度调节阀开度，使二次侧热水温度保持在设定范围
2422,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：3宜设置二次供回水恒定压差控制
2423,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：根据设在二次供回水管道上的差压变送器测量值，调节旁通阀开度或调节热水泵变频器的频率以改变水泵转速，保持供回水压差在设定值范围
2424,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：4应监测汽-水交换器的蒸汽温度、二次供回水温度、供回水压力、二次侧压差和旁通阀开度、补水箱的水位、水流开关状态，并监测热水循环泵的运行状态
2425,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：当温度、压力超限及热水循环泵故障时报警
2426,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：5应监测水-水交换器的一次供回水温度、压力，二次供回水温度、压力，二次侧压差和旁通阀开度，补水箱的水位，水流开关状态
2427,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：并监测热水循环泵运行状态，当温度、压力超限及热水循环泵故障时报警
2428,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：6多台热交换器及热水循环泵并联设置时，应在每台热交换器的二次进水处设置电动碟阀，根据二次侧供回水温差和流量，调节热交换器台数
2429,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：7宜具有二次水流量测量的瞬时值显示、流量计算、历史数据记录、打印等功能
2430,18.8.6,对热交换系统建筑设备监控系统应具有下列监控功能：8当需要经济核算时，应根据二次供回水温差及流量瞬时值计算热量和累计热量消耗。
2431,18.9.1,对新风机组的监控应符合下列规定：1新风机与新风阀应设联锁控制。2应设置新风机的自动/手动启停控制。3当发生火灾时，应接受消防联动控制信号联锁停机。4在寒冷地区，新风机组应设置防冻开关报警和联锁控制。5新风机组应设置送风温度自动调节系统。6新风机组宜设置送风湿度自动调节系统。7新风机组送风温度设定值应根据供冷和供热工况能自动调整。8宜能根据新风机组送风温度来调节水阀的开度。9新风机组宜设置由室内CO2浓度控制送风量的自动调节系统
2432,18.9.1,对新风机组的监控应符合下列规定：在人员密度相对较大且变化较大的房间，可根据室内CO2浓度或人数/人流监测，修改最小新风比或最小新风量的设定值。10新风机组的监测应符合下列规定：1)新风机组应设置送风温度、湿度显示
2433,18.9.1,对新风机组的监控应符合下列规定：2))应设置新风过滤器两侧压差监测、压差超限报警
2434,18.9.1,对新风机组的监控应符合下列规定：3))应设置机组的自动/手动、启停状态的监测及阀门状态显示
2435,18.9.1,对新风机组的监控应符合下列规定：4))宜设置室外温、湿度监测
2436,18.9.1,对新风机组的监控应符合下列规定：5
2437,18.9.2,对空调机组的监控应符合下列规定：1空调机组应设置风机、新风阀、回风阀、水阀的联锁控制。2应设置空调机组的自动/手动启停控制。3当发生火灾时，应接收消防联动控制信号联锁停机。4寒冷地区，空调机组应设置防冻开关报警和联锁控制。5机组送风温度设定值应能根据供冷和供热工况而改变。6宜能根据机组送/回风温度调节水阀的开度。7宜能根据季节变化调节风阀的开度。8在定风量空调系统中，应根据回风或室内温度设定值，比例、积分连续调节冷水阀或热水阀开度，保持回风或室内温度不变。9在定风量空调系统中，应根据回风或室内湿度设定值，开关量控制或连续调节加湿除湿过程，保持回风或室内湿度不变。10在定风量系统中，宜设置根据回风或室内CO2浓度控制新风量的自动调节系统。11当采用单回路调节不能满足系统控制要求时，宜采用串级调节系统。12在变风量空调机组中，风机宜采用变频控制方式，对系统最小风量进行控制
2438,18.9.2,对空调机组的监控应符合下列规定：送风量的控制应采用定静压法、变静压法或总风量法，并符合下列要求：1)当采用定静压法时，应根据送风静压设定值控制变速风机转速或调节送风温度
2439,18.9.2,对空调机组的监控应符合下列规定：2))当采用变静压法时，应使送风管道静压值处于最小状态，且变风量箱风阀均处于85%～99%的开度，并在送风管道静压值处于最小状态时通过变频来调节空调系统的送风量
2440,18.9.2,对空调机组的监控应符合下列规定：3)当采用总风量法时，应根据所有变风量末端装置实时风量之和，控制风机转速调节空调系统的送风量。13空调机组的监测应符合下列规定：1)空调机组应设置送、回风温度显示、趋势图
2441,18.9.2,对空调机组的监控应符合下列规定：当有湿度控制要求时，应设置送、回风湿度显示
2442,18.9.2,对空调机组的监控应符合下列规定：2))空气过滤器应设置两侧压差的监测，超限报警
2443,18.9.2,对空调机组的监控应符合下列规定：3.)宜设置室外(或新风)温、湿度监测及送风风速监测
2444,18.9.2,对空调机组的监控应符合下列规定：4))应设置机组的自动/手动、启停状态的监测
2445,18.9.2,对空调机组的监控应符合下列规定：5
2446,18.9.3,风机盘管的监控应符合下列规定：1风机盘管宜由开关式温度控制器自动控制电动水阀通断，手动三速开关控制风机高、中、低三种风速转换
2447,18.9.3,风机盘管的监控应符合下列规定：2风机启停应与电动水阀联锁，两管制冬夏均运行的风机盘管宜设手动控制冬夏季切换开关
2448,18.9.3,风机盘管的监控应符合下列规定：3控制要求高的场所，宜由专用的风机盘管微控制器控制
2449,18.9.3,风机盘管的监控应符合下列规定：微控制器应提供四管制的热水阀、冷冻水阀连续调节和风机三速控制，冬夏季自动切换两管制系统
2450,18.9.3,风机盘管的监控应符合下列规定：4微控制器应提供以太网或现场总线通信接口，构成开放式现场网络层
2451,18.9.3,风机盘管的监控应符合下列规定：5联网型的风机盘管微控制器应能通过建筑设备监控系统来控制风机盘管的启停和温度调节，亦可采用自成系统的设备。
2452,18.9.4,变风量空调系统末端装置的选择，应符合下列规定：1当选用压力有关型变风量装置时，宜采用室内温度传感器、微控制器及电动风阀构成单回路闭环调节系统
2453,18.9.4,变风量空调系统末端装置的选择，应符合下列规定：控制器宜选择一体化微控制器，温度控制器与风阀电动执行器制成一体，可直接安装在变风量箱上
2454,18.9.4,变风量空调系统末端装置的选择，应符合下列规定：2当选用压力无关型变风量装置时，宜采用室内温度作为主调节参数，变风量装置风阀入口风量或风阀开度作为副调节参数，构成串级调节系统
2455,18.9.4,变风量空调系统末端装置的选择，应符合下列规定：控制器宜选择一体化微控制器，串级控制器与风阀电动执行器制成一体，可直接安装在变风量装置上。
2456,18.9.5,变风量空调系统末端装置的监控，应符合下列规定：1应监测变风量空调系统末端房间的温度、静压
2457,18.9.5,变风量空调系统末端装置的监控，应符合下列规定：2应监测变风量空调系统末端装置的风量
2458,18.9.5,变风量空调系统末端装置的监控，应符合下列规定：3应通过控制器调节变风量空调末端送风、回风风门开度及控制变风量空调末端再热器开关。
2459,18.9.6,通风系统设备的监控，应符合下列规定：1应监测各风机运行状态，自动/手动状态及累计运行时间
2460,18.9.6,通风系统设备的监控，应符合下列规定：2宜按照使用时间来控制风机的定时启/停
2461,18.9.6,通风系统设备的监控，应符合下列规定：3应监测风机的故障报警信号
2462,18.9.6,通风系统设备的监控，应符合下列规定：4宜能根据服务区域的风量平衡和压力等参数控制风机的启停台数和转速
2463,18.9.6,通风系统设备的监控，应符合下列规定：5在地下停车库，可根据车库内CO浓度或车辆数监测控制通风机的运行台数和转速
2464,18.9.6,通风系统设备的监控，应符合下列规定：6对于变配电室等发热量和通风量较大的机房，宜根据使用情况或室内温度监测控制风机的启停、运行台数和转速。
2465,18.10.1,生活给水系统的监控应符合下列规定：1当建筑物顶部设有生活水箱时，应设置液位计测量水箱液位，其高水位、低水位值应用于控制给水泵的启停，超高水位、超低水位值用于报警
2466,18.10.1,生活给水系统的监控应符合下列规定：2当建筑物采用恒压变频给水系统时，应设置压力变送器测量给水管压力，用于调节给水泵转速以稳定供水压力，并监测水流开关状态
2467,18.10.1,生活给水系统的监控应符合下列规定：3采用多路给水泵供水时，应具有依据相对应的液位设定值控制各供水管电动阀(或电磁阀)的开关，同时应具有各供水管电动阀(或电磁阀)与给水泵间的联锁控制功能
2468,18.10.1,生活给水系统的监控应符合下列规定：4应设置给水泵运行状态显示、故障报警
2469,18.10.1,生活给水系统的监控应符合下列规定：5当生活给水主泵故障时，备用泵应自动投入运行
2470,18.10.1,生活给水系统的监控应符合下列规定：6宜设置主、备用泵自动轮换工作方式
2471,18.10.1,生活给水系统的监控应符合下列规定：7给水系统控制器宜有手动、自动工况转换。
2472,18.10.2,中水系统的监控应符合下列规定：1中水箱应设置液位计测量水箱液位，其上限信号用于停中水泵，下限信号用于启动中水泵
2473,18.10.2,中水系统的监控应符合下列规定：2中水恒压变频供水系统的监控要求同恒压变频给水系统，但应具有根据中水箱液位来控制补水电动阀(或电磁阀)的功能
2474,18.10.2,中水系统的监控应符合下列规定：3主泵故障时，备用泵应自动投入运行
2475,18.10.2,中水系统的监控应符合下列规定：4宜设置主、备用泵自动轮换工作方式
2476,18.10.2,中水系统的监控应符合下列规定：5中水系统控制器宜有手动、自动工况转换。
2477,18.10.3,排水系统的监控应符合下列规定：1当建筑物内设有污水池时，应设置液位计测量水池水位，其上限信号用于启动排水泵，下限信号用于停泵
2478,18.10.3,排水系统的监控应符合下列规定：2应设置污水泵运行状态显示、故障报警
2479,18.10.3,排水系统的监控应符合下列规定：3当排水主泵故障时，备用泵应能自动投入
2480,18.10.3,排水系统的监控应符合下列规定：4排水系统的控制器应设置手动、自动工况转换
2481,18.10.3,排水系统的监控应符合下列规定：5宜能根据累计运行时间进行多台水泵轮换开启。
2482,18.10.4,当给水中水排水系统采用自带完整的控制设备时，应预留通信接口，并将信息纳入建筑设备监控系统。
2483,18.11.1,供配电系统监测宜采用自成体系的专业系统，并应通过标准通信接口纳入建筑设备监控系统。
2484,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：135kV、20kV、10kV进线断路器、馈线断路器和联结断路器，应设置分、合闸状态显示及故障跳闸报警
2485,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：235kV、20kV、10kV进线回路及配出回路，应设置有功功率、无功功率、功率因数、频率显示及历史数据记录
2486,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：335kV、20kV、10kV进出线回路宜设置电流、电压显示及趋势图和历史数据记录
2487,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：40.4kV进线开关及重要的配出开关应设置分、合闸状态显示及故障跳闸报警、脱扣记录
2488,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：50.4kV进出线回路宜设置电流、电压、功率、电能显示、趋势图及历史数据记录
2489,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：6宜设置0.4kV零序电流显示及历史数据记录
2490,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：7宜设置功率因数补偿电流显示及历史数据记录
2491,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：8当有经济核算要求时，应设置用电量累计
2492,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：9宜设置变压器线圈温度显示、超温报警、运行时间累计及强制风冷风机运行状态显示
2493,18.11.2,当建筑内未设专业供配电监测系统，但设有建筑设备监控系统时，建筑设备监控系统应对供配电系统下列电气参数进行监测：油冷却变压器油温、油位的监测。
2494,18.11.3,柴油发电机组宜设置下列监测功能：1柴油发电机及冷却水泵(冷却风扇)的电气参数、运行状态显示及故障报警
2495,18.11.3,柴油发电机组宜设置下列监测功能：2日用油箱油位显示及超高、超低报警
2496,18.11.3,柴油发电机组宜设置下列监测功能：3蓄电池组电压显示及充电器故障报警。
2497,18.12.1,照明系统的监控应符合下列规定：1照明监控系统宜采用分布式模块化结构
2498,18.12.1,照明系统的监控应符合下列规定：2宜采用自成体系专业照明监控系统，并应通过标准通信接口纳入建筑设备监控系统
2499,18.12.1,照明系统的监控应符合下列规定：3照明监控系统的控制器应有自动/手动控制功能
2500,18.12.1,照明系统的监控应符合下列规定：4室内照明宜采用分区时间表和场景等控制方式
2501,18.12.1,照明系统的监控应符合下列规定：室外照明宜采用时间程序和照度等控制方式。
2502,18.12.2,当重要区域视频监控系统对照明有联动控制需求时，照明监控系统应设置相应的功能。
2503,18.13.1,电梯和自动扶梯宜采用自成体系专业监控系统进行监控，并纳入建筑设备监控系统。
2504,18.13.2,当采用建筑设备监控系统对电梯和自动扶梯进行监测时，宜符合下列规定：1应监测电梯、自动扶梯的运行状态及故障报警
2505,18.13.2,当采用建筑设备监控系统对电梯和自动扶梯进行监测时，宜符合下列规定：2当监控电梯群组运行时，电梯群宜分组、分时段控制
2506,18.13.2,当采用建筑设备监控系统对电梯和自动扶梯进行监测时，宜符合下列规定：3宜累计每台电梯的运行时间。
2507,18.14.1,建筑设备一体化监控系统应具有建筑设备监控、电力监控、照明控制、剩余电流检测、用能计量、建筑环境检测、能效管理的功能。
2508,18.14.2,建筑设备一体化监控系统设计应符合下列规定：1应选择先进、成熟和实用的技术和设备，并容易扩展、维护和升级
2509,18.14.2,建筑设备一体化监控系统设计应符合下列规定：2应从硬件和软件两方面确定系统的可集成性和可兼容性
2510,18.14.2,建筑设备一体化监控系统设计应符合下列规定：3应根据建筑的功能、重要性等确定采取冗余、容错技术
2511,18.14.2,建筑设备一体化监控系统设计应符合下列规定：4系统应实现建筑机电设备和环境的采集、传输、处理和控制的功能，满足本标准第18.5节～第18.13节的要求，并可在远程进行访问和信息管理。
2512,18.14.3,系统应满足计量和综合能效管理绿色建筑的要求：1系统设备宜包含电能的分配、变换、保护、控制、计量、安全和所控制设备的监测、计量、控制、保护功能以及人机控制操作、信息、状态的显示和网络通信功能;2系统应充分考虑施工和维护的可操作性。
2513,18.14.4,建筑设备一体化监控系统末端应为一体化控制箱(柜)。一体化设备控制箱(柜)宜采用以太网方式与设备控制器、网络控制器或管理中心平台间进行通信，也可采用总线方式进行通信。
2514,18.14.5,一体化控制箱(柜)与现场的传感器、执行器宜采用复合功能总线方式进行连接，传感器和执行器的电源可由复合功能总线提供。
2515,18.14.6,-体化控制箱(柜)内的控制设备应采用有效的抗干扰措施，设备和线路布置应避免强电对弱电控制元件的干扰。
2516,18.14.7,建筑设备一体化监控系统宜用一套软件实现建筑设备监控、电力监控、照明控制、剩余电流检测、用能计量、建筑环境检测、能效管理等功能，并实现实时、历史数据互联互通和界面整合。
2517,18.14.8,建筑设备一体化监控系统应具备与火灾自动报警系统(FAS)及安全技术防范系统(SAS)的通信接口。
2518,19.1.1,本章可适用民用建筑中网络数据通信、办公自动化、建筑设备管理等信息化应用系统的网络设计。
2519,19.1.2,信息网络系统的设计和配置应标准化、模块化，兼具有实用性、可靠性、安全性和可扩展性，并宜适度超前。
2520,19.1.3,信息网络系统的设计应在进行用户调查和需求分析的基础上，进行网络逻辑设计和物理设计。
2521,19.1.4,信息网络系统密码应符合国家相关管理规定。
2522,19.2.1,用户调查宜包括用户的业务性质、网络的应用类型、数据流量需求、用户规模、环境要求和投资概算等内容。
2523,19.2.2,网络需求分析应包括功能需求和性能需求，并应符合下列规定：1根据网络功能需求分析应能确定网络类型，内容应包括网络拓扑结构、网络采用的通信协议、传输介质、网络端口数设置、网络互联和广域网接入等
2524,19.2.2,网络需求分析应包括功能需求和性能需求，并应符合下列规定：2根据网络性能需求分析应能确定整个网络的效率、可靠性、安全性和可扩展性，内容应包括网络的传输速率、网络互联效率、广域网接入效率、网络冗余程度和网络可管理性等。
2525,19.2.3,网络系统逻辑设计应确定包括网络类型、网络管理与安全性策略、操作系统、网络互联、广域网接口等。
2526,19.2.4,网络系统物理设计应根据确定的网络类型、网络拓扑结构等选择具体的设备以及确定其数量，包括网络介质的选择和网络设备的选配等。
2527,19.3.1,局域网的拓扑结构，应符合下列规定：1局域网宜采用星形拓扑结构
2528,19.3.1,局域网的拓扑结构，应符合下列规定：2在有高可靠性要求的网段应采用双链路环网或网状结构冗余链路等混合结构。
2529,19.3.2,根据网络应用需求，一个建筑物内可设计一个或多个局域网;多个建筑物也可逻辑划分为一个局域网。
2530,19.3.3,每个局域网宜按核心层、汇聚层和接入层三层结构设计。结构层数可依据用户需求、物理条件及经济条件情况相应减少，宜按核心层和接入层的两层结构设计。
2531,19.3.4,网络核心层设计应具有高可靠性和高可扩展性。带宽及性能宜适度超前，网络的安全控制设备和全网管理策略应在核心层设置。
2532,19.3.5,核心层设备应具有数据交换、网络调度、协议转换和设备监控等功能，并应具有为汇聚层、接入层提供优化的网络数据传输能力。
2533,19.3.6,根据需要，网络的核心层应设置1台及以上的高性能交换机。当核心层采用多台交换机时，宜将多台交换机组合成一个逻辑核心单元。
2534,19.3.7,逻辑核心单元宜以协同工作方式组成高性能核心，也可以以物理设备的主从后备工作模式组成冗余式核心单元。
2535,19.3.8,汇聚层应具有网络延展和网络逻辑划分功能。并应具有地址汇聚、广播域/多目传输域设置、VLAN路由设置、介质转换和安全控制等功能。
2536,19.3.9,接入层应为网络终端提供访问途径，应具有网络带宽共享、交换带宽、MAC地址过滤、网段划分等功能。
2537,19.3.10,接入层设备应满足网络终端多样性的要求。宜采用能提供接高密度接入端口和支持VLAN技术的有线网络交换设备，以及无线接入点(无线AP)。
2538,19.3.11,有线接入层设备之间，宜采用堆叠技术连接，也可以采用级联技术连接。
2539,19.4.1,网络连接部件应包括网络适配器(网卡)、交换机(集线器)和路由器。
2540,19.4.2,网络适配器的选择应与计算机接口类型相匹配，并应与网络体系结构相适应。
2541,19.4.3,网络交换机的类型应与网络结构类型相适应。在满足端口数量要求的前提下，大中型规模的局域网应采用可管理式网络交换机。
2542,19.4.4,网络交换机的设置，应根据网络中数据的流量需求和网络应用需求确定，并应符合下列规定：1核心层交换机应采用高速、高带宽、支持不同网络协议和容错结构的多层交换机
2543,19.4.4,网络交换机的设置，应根据网络中数据的流量需求和网络应用需求确定，并应符合下列规定：大中型局域网宜采用机箱式可扩展的多功能主干交换机。核心层交换机应设置在建筑物的信息网络机房内。核心交换机宜单独安装在一个网络机柜中，并留有足够的扩展空间。2汇聚层交换机应采用支持链路聚合、VLAN路由等功能，并具有高速上连端口的支持第二层网络协议的交换机，或根据需求采用支持第三层网络协议的交换机。汇聚层设备应设置在楼层弱电间或相应建筑物内的设备间内，与核心交换机的间距应符合综合布线系统的传输距离要求。3接入层交换机宜采用支持VLAN划分等功能的独立式或可堆叠的可网管式交换机，宜采用第二层交换机。在设计阶段，交换机端口宜以24口为基本模数计算所需交换机台数。4在有供电需求的IP电话机、无线AP等IP终端接入的情况下，应选用支持PoE功能的网络交换机。5接入层可采用有线和无线两种方式。在用户经常移动的区域或流动用户多的公共区域宜采用无线AP。选用的无线网络设备应符合无线局域网协议标准IEEE802.11的规定。且网络覆盖半径应满足所采用设备关于无线网技术的要求。采用有线方式时，交换机与终端设备的距离应满足综合布线系统传输距离的要求。
2544,19.4.5,在TCP/IP协议网络中，所有网络设备应支持IPv4/IPv6双协议。
2545,19.4.6,交换机链路设计应符合下列规定：1汇聚层与接入层交换机之间宜采用单链路或冗余链路连接
2546,19.4.6,交换机链路设计应符合下列规定：2在容错冗余网络结构中，核心层与汇聚层、汇聚层与接入层交换机之间应采用冗余链路连接。
2547,19.4.7,当具有下列情况时，应采用路由器或第三层交换机：1局域网与广域网的连接
2548,19.4.7,当具有下列情况时，应采用路由器或第三层交换机：2两个及以上局域网间的连接
2549,19.4.7,当具有下列情况时，应采用路由器或第三层交换机：3有多个子网的局域网中，需要提供较高安全性和遏制广播风暴时。
2550,19.4.8,当局域网与广域网相连时，宜采用支持多协议的路由器。
2551,19.4.9,网络介质的选择应根据网络的体系结构、数据流量、安全级别、覆盖距离和经济性等方面因素综合确定，并应符合下列规定：1对数据安全性和抗干扰性要求不高时，接入层宜采用非屏蔽对绞电缆UTP
2552,19.4.9,网络介质的选择应根据网络的体系结构、数据流量、安全级别、覆盖距离和经济性等方面因素综合确定，并应符合下列规定：对数据安全性和抗干扰性要求较高时，宜采用屏蔽对绞电缆STP或光缆
2553,19.4.9,网络介质的选择应根据网络的体系结构、数据流量、安全级别、覆盖距离和经济性等方面因素综合确定，并应符合下列规定：2在长距离传输的网络中应采用光缆
2554,19.4.9,网络介质的选择应根据网络的体系结构、数据流量、安全级别、覆盖距离和经济性等方面因素综合确定，并应符合下列规定：3接入层至汇聚层、汇聚层至核心层应采用光缆。
2555,19.5.1,网络客户端宜采用能支持多种网络通信协议的网络管理系统。
2556,19.5.2,网络服务器管理系统应采用能支持网络中所有客户端网络通信协议的系统。
2557,19.5.3,网络管理系统的确定应符合下列规定：1用于办公和商务工作的计算机局域网中，宜采用微软Windows操作系统
2558,19.5.3,网络管理系统的确定应符合下列规定：2支持高端应用的网络服务器宜采用Linux类或Unix类服务器操作系统或专用服务器操作系统。
2559,19.5.4,网络安全应具有机密性、完整性、可用性、可控性及网络审计等功能。
2560,19.5.5,网络安全设计应对非授权访问、信息泄露或丢失、破坏数据完整性、拒绝服务攻击和病毒传播等采取防范措施。
2561,19.5.6,大中型网络边界应采用串接的专用防火墙设备、入侵检测设备、防病毒设备。
2562,19.5.7,网络安全策略应根据网络的安全性需求，按照现行国家标准《计算机信息系统安全保护等级划分准则》GB17859、《信息安全技术网络安全等级保护实施指南》GB/T25058等国家现行标准进行系统定级，并制定相应的防范策略。
2563,19.6.1,网络服务器应根据网络需求，适当选用塔式服务器、机架式服务器或刀片式服务器。
2564,19.6.2,小型网络中心或网络服务功能单一时，宜选用塔式服务器。
2565,19.6.3,当网络中心大量、密集部署服务器或服务器配备经常变动时，宜采用机架式服务器、刀片式服务器，以及小型机作为网络服务器。
2566,19.7.1,局域网在下列情况时，应设置广域网连接：1当内部用户有互联网访问需求时
2567,19.7.1,局域网在下列情况时，应设置广域网连接：2当用户外出需访问其所属的局域网时
2568,19.7.1,局域网在下列情况时，应设置广域网连接：3在分布较广的区域中拥有多个需网络连接的局域网时
2569,19.7.1,局域网在下列情况时，应设置广域网连接：4当用户需与物理距离遥远的另一个局域网共享信息时。
2570,19.7.2,在每个需互联的网络边界上应设置支持相同网络协议的路由器。
2571,19.7.3,局域网的广域网连接宜采用下列方式：1电信级以太网
2572,19.7.3,局域网的广域网连接宜采用下列方式：2专线SDH(同步数字系列SynchronousDigitalHierar-chy)
2573,19.7.3,局域网的广域网连接宜采用下列方式：3光纤接入。
2574,19.8.1,网络应用应包括下列几种类型：1办公自动化系统
2575,19.8.1,网络应用应包括下列几种类型：2公用互联网接入
2576,19.8.1,网络应用应包括下列几种类型：3网络增值业务：对内、对外业务，互联网+等
2577,19.8.1,网络应用应包括下列几种类型：4智能化设备专网等。
2578,19.8.2,当用户有多种应用需求时，宜构建满足所有应用需求的共用网络平台，设置相应的服务器，并采取网络安全措施。
2579,19.8.3,当内部网络数据有安全性要求时，应采取物理隔离措施隔离内外网，并应符合国家和地方相关法规的规定。
2580,19.8.4,在网络应用中，宜设置文件与打印服务器、邮件服务器、Web服务器、代理服务器及目录服务器等。
2581,19.9.1,宜采用无线局域网络(WLAN)技术作为有线网络的补充与延伸，满足各类智能终端设备无线接入的需求。
2582,19.9.2,WLAN网络应满足接入高速度、转发高容量、频谱能防护、安全可管控、准入无感知、终端可识别、控制虚拟化的设计要求。
2583,19.9.3,WLAN网络设计应遵守IEEE802.11族标准、WAPI标准及IETF的无线接入点的控制和配置协议(CAPWAP)。
2584,19.9.4,无线局域网络设备应选择支持MIMO智能天线、帧聚合、块应答等符合IEEE802.1ln技术的产品架构，向下兼容802.1la/b/g设备，并具有支持IPv4/IPv6双协议栈的能力。
2585,19.9.5,在有高速无线局域网络需求时，可采用符合IEEE802.1lac标准的无线设备。
2586,19.9.6,无线局域网络架构选择应符合下列规定：1在无线AP上完成接入和控制的，应采用独立的AP架构(胖AP架构)
2587,19.9.6,无线局域网络架构选择应符合下列规定：2在大规模的无线局域网络中，应采用基于无线控制器(AC)的AP架构(瘦AP架构)
2588,19.9.6,无线局域网络架构选择应符合下列规定：3在瘦AP架构网络中，应根据网络覆盖和设备与用户的管控特点，选择集中式、分布式或二者混合使用的AC设置模式。
2589,19.9.7,无线AP的布置方案应根据建筑平面、用户密度等因素，按下列步骤确定：1应根据用户提供的平面图和所选用产品的技术参数，以及无线AP在室内外覆盖的差异，形成初步覆盖方案
2590,19.9.7,无线AP的布置方案应根据建筑平面、用户密度等因素，按下列步骤确定：2对覆盖区域的特殊部位，应采用设备实测，根据结果调整方案
2591,19.9.7,无线AP的布置方案应根据建筑平面、用户密度等因素，按下列步骤确定：3因条件限定不能实测的区域，应进行人工勘测，并最终确定覆盖方案。
2592,20.1.1,通信网络系统应适应城镇建设的发展，促进民用建筑中语音、数据、图像、多媒体、网络电视等综合业务通信网络系统建设，满足用户对通信多业务的需求，实现资源共享，避免重复建设。
2593,20.1.2,通信网络系统可包括信息接入系统、用户电话交换系统、数字无线对讲系统、移动通信室内信号覆盖系统、甚小口径卫星通信系统、数字微波通信系统、会议系统、多媒体教学系统等。
2594,20.1.3,各类通信设备应具有国家电信管理部门颁发的电信设备入网许可证，其中无线通信设备应具有国家无线电管理部门核发的无线电发射设备核准证。
2595,20.1.4,通信网络系统工程建设应与单体或群体民用建筑同步进行建设。
2596,20.1.5,通信网络系统的供电、防雷与接地应满足本标准第23章的有关规定。
2597,20.2.1,信息接入系统应具有开放性、安全性、灵活性和前瞻性，便于宽带业务接入。
2598,20.2.2,信息接入系统可分有线接入网和无线接入网。
2599,20.2.3,有线接入网应采用光纤接入方式，无线接入网宜采用宽带无线接入方式。
2600,20.2.4,有线接入网采用光纤接入方式时，应将配线光缆接入至用户接入点处的光纤配线设备上。用户接入点应能对配线光缆与用户光缆进行互连和配线管理，并可在用户接入点处设置光分路器。
2601,20.2.5,光纤到建筑物和光纤到用户单元通信设施工程的设计，应满足多家电信业务经营者(含本地有线电视网络公司等)平等接入的要求。
2602,20.2.6,光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：1每个光纤配线区内应设置一个用户接入点，其光纤用户数量宜为70个～300个用户单元
2603,20.2.6,光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：2单层或多层建筑的用户接入点，可设置在建筑的信息接入机房或综合布线系统设备间(BD)或楼层电信间(弱电间)内
2604,20.2.6,光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：3单体高层建筑的用户接入点，可设置在建筑进线间附近的信息接入机房或综合布线系统设备间(BD)内
2605,20.2.6,光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：4单体建筑高度大于100m时，用户接入点可设置在建筑的进线间附近的信息接入机房或可分别设置在建筑不同业态区域避难层的通信设施机房内
2606,20.2.6,光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：5群体建筑的用户接入点，宜设在群体建筑的信息接入机房或建筑群物业管理综合布线系统设备间(CD)
2607,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：1电信业务经营者与工程建设方共用配线箱(柜)时，由建设方提供配线箱(柜)并安装
2608,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：配线箱(柜)内连接交换局侧配线光缆的配线模块应由电信业务经营者提供与安装，连接用户侧用户光缆的配线模块由建设方提供与安装
2609,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：2电信业务经营者与工程项目建设方分别设置各自的配线箱(柜)时，各自负责提供配线箱(柜)及配线箱(柜)内光纤配线模块的安装
2610,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：3用户接入点处交换局侧的配线光缆应由电信业务经营者负责建设，楼内用户侧的光缆应由工程建设方负责建设
2611,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：4用户接入点处，用户侧至各用户单元信息配线箱的用户光缆(包括信息配线箱)
2612,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：5光分路器及光网络单元(ONU)由电信业务经营者提供与安装
2613,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：6建筑内租售用户单元区域的配线设备、信息插座、用户缆线等通信设施，应由各用户单元区域内租售用户负责自建
2614,20.2.7,光纤到建筑物或光纤到用户单元通信设施工程建设应以用户接入点为工程界面，并应符合下列规定：7建筑内租售用户单元区域内的配线设备、信息插座、用户缆线等通信设施，应由各单元区域内的租售用户负责建设。
2615,20.2.8,用户接入点应对引自室外配线光缆与楼内用户光缆进行互连和配线管理，可在用户接入点处设置光分路器。
2616,20.2.9,用户接入点的通信设施宜设置在建筑信息接入机房内。
2617,20.2.10,用地红线区域内通信管道及建筑内的配线管网，应由工程建设方负责建设。
2618,20.3.1,用户电话交换系统可按业务使用需求分为用户电话交换机系统、调度交换系统、会议电话系统和呼叫中心系统。
2619,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：1系统宜由用户电话交换机、话务台、终端及辅助设备组成
2620,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：2用户电话交换机可分为用户交换机(PBX)、ISDN用户交换机(ISPBX)、IP用户交换机(IPPBX)、软交换用户电话交换机等
2621,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：3用户电话交换机应提供普通电话通信、ISDN通信和IP通信等多种业务
2622,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：4用户终端可分为普通电话终端、ISDN终端、IP终端等
2623,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：5用户电话交换机应根据用户使用语音、数据、图像、多媒体通信业务功能需要，提供与用户终端、专网内其他通信系统、公网等连接的通信业务接口
2624,20.3.2,用户电话交换系统应根据使用需求，设置在民用建筑内，并应符合下列要求：6民用建筑内物业管理部门宜设置内部用户电话交换机，并满足楼内物业管理办公用房、各个机电设备用房及控制室、内部餐饮用房、大堂总服务台、门卫室及相关公共场所等处的有线通信要求。
2625,20.3.3,调度交换系统应符合下列要求：1系统应由调度交换机、调度台、调度终端及辅助设备组成
2626,20.3.3,调度交换系统应符合下列要求：2调度交换机应提供与调度台、调度终端及对外的通信业务接口
2627,20.3.3,调度交换系统应符合下列要求：3调度台应配置直通键和标准键盘，可采用触摸屏、PC等方式实现调度操作
2628,20.3.3,调度交换系统应符合下列要求：4调度终端应支持多种类型与应用场合，并配有直通键和键盘。
2629,20.3.4,会议电话系统应符合下列要求：1系统应由会议电话汇接机、会议电话终端及辅助设备组成
2630,20.3.4,会议电话系统应符合下列要求：2会议电话汇接机应提供与会议电话终端和对外的通信业务接口
2631,20.3.4,会议电话系统应符合下列要求：3会议电话终端应包括多种协议终端。
2632,20.3.5,呼叫中心系统应符合下列要求：1呼叫中心应由电话交换机、各类服务器群、话务座席、局域网交换机、防火墙、路由器等设备组成
2633,20.3.5,呼叫中心系统应符合下列要求：呼叫中心远端节点应由电话交换机远端设备、话务座席、局域网交换机、防火墙、路由器等设备组成
2634,20.3.5,呼叫中心系统应符合下列要求：2电话交换机应提供与公用电话网连接的接口，应能成批处理接入呼叫中心的呼叫信号，并将呼叫信号按规定的路由分配至话务座席上
2635,20.3.5,呼叫中心系统应符合下列要求：3Web/E-mail服务器、WAP服务器应提供与公用数据网连接的接口，实现呼叫由公用数据网接入呼叫中心
2636,20.3.5,呼叫中心系统应符合下列要求：4呼叫中心应能满足客户统一服务。
2637,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：1单体建筑的机房宜设置在裙房或地下一层(建筑物有多地下层时)
2638,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：不应设置在建筑物的顶层
2639,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：2群体建筑的机房宜设置在群体建筑平面中心的位置
2640,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：3当建筑物为自用建筑并自建通信设施时，机房与信息网络机房可统筹设置
2641,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：4机房按功能分为交换机室、控制室、配线室、电源室、进线室、辅助用房，以及用户电话交换机系统的话务员室、调度系统的调度室、呼叫中心的座席室
2642,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：5电源室宜独立设置
2643,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：当机房内各功能房间合设时，用户电话交换系统的话务员室、调度系统的调度室或呼叫中心的座席室与交换机室之间应设置双层玻璃隔墙
2644,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：6机房应按照各自系统工作运行管理方式、系统容量、设备及辅助用房规模等因素进行设计，其总使用面积应符合系统设备近期为主、远期扩容发展的要求
2645,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：7当系统机房合设且设备尚未选型时，机房使用面积宜符合表20.3.6的规定
2646,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：表20.3.6用户电话交换系统合设机房使用面积交换系统容量数(门)交换机机房使用面积(m2)≤500≥30501～1000≥351001～2000≥402001～3000≥45续表20.3.6交换系统容量数(门)交换机机房使用面积(m2)3001～4000≥554001～5000≥70注：1表中机房使用面积应包括主机及配线架(柜)设备、电源室配电及蓄电池设备的使用面积
2647,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：2表中机房的使用面积，不包括话务员室、调度室、呼叫中心座席室及辅助用房(备品备件维修室、值班室及卫生间的使用面积)。8话务员室、调度室、呼叫中心座席室可按每人5m2配置，辅助用房可按30m2~50m2配置
2648,20.3.6,用户电话交换系统机房的选址与设置应符合下列规定：9机房位置的选择及机房对环境和土建等专业的要求，尚应符合本标准第23章的规定。
2649,20.3.7,用户电话交换系统的直流供电应符合下列要求：1通信设备直流电源电压宜为48V
2650,20.3.7,用户电话交换系统的直流供电应符合下列要求：2当建筑物内设有发电机组时，蓄电池组的初装容量应满足系统0.5h的供电时间要求
2651,20.3.7,用户电话交换系统的直流供电应符合下列要求：3当建筑物内无发电机组时，根据需要蓄电池组应满足系统0.5h～8h的放电时间要求
2652,20.3.7,用户电话交换系统的直流供电应符合下列要求：4当电话交换系统对电源有特殊要求时，应增加电池组持续放电的时间。
2653,20.4.1,数字无线对讲系统宜采用1台或多台固定数字中继台及室内天馈线分布系统进行通信组网或可采用多个手持台(数字手持对讲机)进行单频通信组网。
2654,20.4.2,固定数字中继台及室内天馈线分布系统可由固定数字中继信道主机、合路器、分路器、宽带双工器、干线放大器、功率分配器、耦合分支器、射频同轴电缆或光缆、近端光信号发射器/远端光接收射频放大器、室内或室外天线、数字对讲机等组成。
2655,20.4.3,用地红线内的公共场所、民用建筑内对数字对讲机信号遮挡损耗较强或产生多处信号通信屏蔽及盲区的场所，宜设置固定数字中继台及天馈线分布系统。
2656,20.4.4,数字无线对讲系统在民用建筑用地红线内使用的专用频段应符合表20.4.4的规定。表20.4.4数字无线对讲系统在民用建筑用地红线内使用的专用频段频率范围MHz)使用部门频段MHz)150350400上下行频段上行频段下行频段上下行频段物业管理部门137～167403～423.5消防部门351～358361～368公安部门351～358361～368频点指配部门当地无线电管理部门国家工业和信息化部无线电管理局当地无线电管理部门注：消防部门与公安部门共用350MHz频段，其中消防部门使用了上下频段中多个频点。
2657,20.4.5,当本地消防、公安部门对建筑内有灭火救援指挥或接处警无线对讲信号需求时，可将350MHz专用信号源引入，并应符合下列要求：1建筑物地处当地消防或公安部门室外无线通信指挥基站区域内时，专用信号源引入宜采用就近指挥基站光纤直放站信号引入方式
2658,20.4.5,当本地消防、公安部门对建筑内有灭火救援指挥或接处警无线对讲信号需求时，可将350MHz专用信号源引入，并应符合下列要求：2建筑高度大于100m的建筑、大型或特大型建筑以及有特殊需求的场所，专用信号源引入宜采用指挥基站的微蜂窝或宏蜂窝信号引入方式
2659,20.4.5,当本地消防、公安部门对建筑内有灭火救援指挥或接处警无线对讲信号需求时，可将350MHz专用信号源引入，并应符合下列要求：3当建筑地处信号无遮挡区域时，专用信号源引入宜采用空间无线耦合信号引入方式，同时空间无线耦合信号引入可作为光纤直放站信号源引入方式的备份
2660,20.4.5,当本地消防、公安部门对建筑内有灭火救援指挥或接处警无线对讲信号需求时，可将350MHz专用信号源引入，并应符合下列要求：4专用信号源引入建筑后，宜在消防控制室或安防监控中心与物业管理部门对讲系统信号源进行合路。
2661,20.4.6,固定数字中继台设计应符合下列要求：1物业管理部门中继台数量的配置应按通话信道需求设定，其输出功率、容量应按红线内占地规模、建筑数量、建筑总面积和通话质量需求确定。2中继台射频发射标称功率应不大于30W(44.77dBm)
2662,20.4.6,固定数字中继台设计应符合下列要求：每个信道宜设置1个或2个时隙。5中继台信道的工作频率宜采用双频组网方式，其收发频率间隔应符合下列要求：1)工作频率为150MHz频段时，双工收发频率间隔应为5.7MHz
2663,20.4.6,固定数字中继台设计应符合下列要求：2)工作频率为350MHz频段时，双工收发频率间隔应为10.0MHz
2664,20.4.6,固定数字中继台设计应符合下列要求：3)工作频率为400MHz频段时，双工收发频率间隔应为10.0MHz。6中继台或信号源引入设备的设置应符合下列要求：1)物业管理部门的中继台设备应设置在消防控制室或安防监控中心内
2665,20.4.6,固定数字中继台设计应符合下列要求：2))消防部门可根据建筑规模及重要性，在建筑内配置1台～2台消防备份专用中继台，并设在消防控制室或安防监控中心内
2666,20.4.6,固定数字中继台设计应符合下列要求：3)当公安部门在建筑内需配置备份专用中继台时，可设在安防监控或消防和安防合设控制室内
2667,20.4.6,固定数字中继台设计应符合下列要求：4))当消防部门或公安部门的无线对讲系统，采用光纤直放站或微蜂窝基站信号源引入时，其专用信号源及配套设备宜设在消防控制室或安防监控中心内。
2668,20.4.7,室内天馈线系统的分布方式应符合下列要求：1射频同轴电缆分布方式，宜采用无源系统或增设有源中继放大器等布线器件，分布至建筑各空间场所
2669,20.4.7,室内天馈线系统的分布方式应符合下列要求：2射频泄漏同轴电缆分布方式，宜采用泄漏同轴电缆等布线器件，分布至建筑特殊环境空间场所
2670,20.4.7,室内天馈线系统的分布方式应符合下列要求：3光电混合分布方式，宜采用近端多路主干光信号发射器、单模光缆、远端光接收射频放大器和同轴电缆等布线器件，分布至传输距离远的建筑各空间场所。
2671,20.4.8,室内天馈线分布系统中，各无源、有源器件应支持宽频段信号的传输，并应符合下列要求：1普通场所宜选用150MHz/350MHz或350MHz/400MHz双频段信号传输及配套器件
2672,20.4.8,室内天馈线分布系统中，各无源、有源器件应支持宽频段信号的传输，并应符合下列要求：2专用或特殊场所可选用150MHz/350MHz/400MHz三频段或其他多频段信号传输及配套器件。
2673,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：1高度为100m及以下的建筑，宜采用系统主干与分支路由电缆分布方式。2高度大于100m的建筑、大型或特大型建筑，应采用系统主干路由光缆及分支路由电缆混合分布方式。3室内主干路由馈线宜采用直径不小于7/8in及以上规格的50Ω低损耗无卤低烟阻燃射频同轴电缆。4室内水平分支馈线宜采用直径不小于1/2in及以上规格的50Ω低损耗无卤低烟阻燃射频同轴电缆。5建筑内狭长通道与井道或难以设置天线的场所，宜采用直径不小于7/8in及以上规格的50Ω低损耗无卤低烟阻燃泄漏射频同轴电缆。6主干路馈线采用光缆传输时，宜采用单模光缆、近端光信号发射器和远端光接收射频放大器冗余结构方式。7当物业管理、消防或公安等多部门有对讲信号覆盖要求时，应符合下列要求：1)主干路由采用光缆传输时，应采用单模光缆路由和近端光信号发射器和远端光接收射频放大器冗余结构方式
2674,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：2)各对讲覆盖信号应先合路后，再引至室内多频段天馈线分布系统
2675,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：3)有多频段信号交叉覆盖区域时，可采用多频段合路设备(POI)进行合路覆盖
2676,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：4)有消防部门对讲信号覆盖时，合路多频段天馈线分布系统缆线应采用无卤低烟阻燃耐火型缆线。8室内馈线电缆应与电力电缆、接地线等电缆分开敷设，与电力电缆的安全间距应符合本标准第26.5.19条的规定。9室内馈线缆线(铜缆/光缆)垂直或水平敷设时，不应随意扭曲或相互交叉。垂直缆线敷设时，宜敷设在弱电间或电信间中的垂直金属槽盒内
2677,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：水平缆线敷设时，宜敷设在水平金属槽盒或导管内。10室内馈线电缆与电力电缆及其他弱电系统电缆交叉敷设时，应采取正交敷设方式。11室内泄漏射频同轴电缆敷设时，应符合下列要求：1))避免四周有直接遮挡物
2678,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：2)避免与通风和空调系统的风管等金属管道平行敷设
2679,20.4.9,室内天馈线分布系统的缆线设计应符合下列要求：3)避免与无屏蔽保护措施的弱电系统其他电缆平行且毗邻敷设。
2680,20.4.10,天馈线分布系统的天线选择及设置应符合下列要求：1应按建筑结构、装饰材料类型和现场信号勘查数据，选择天线类型，确定天线位置。2建筑内部结构复杂、无线信号传输较差的场所，应采用分布密度高、功率覆盖均匀的天线布置方式。3建筑内部结构较空旷，无线信号传输较好的场所，宜采用分布密度较低、功率覆盖均匀的天线布置方式。4应在连接各疏散楼梯前室或合用前室出入口附近的公共通道处设置室内全向吸顶天线。5高层建筑宜在电梯竖井内设置八木定向天线或泄漏射频同轴电缆等。多层建筑也可在电梯前室或合用前室处设置室内吸顶全向天线，供电梯轿厢内部信号覆盖。6室内天线宜采用150MHz/350MHz或350MHz/400MHz双频段室内收发天线
2681,20.4.10,天馈线分布系统的天线选择及设置应符合下列要求：高度大于100m的建筑、大型或特大型建筑以及有特殊需求的场所，宜采用多频段室内收发天线。7室内天线输出口有效最大发射功率不应大于15dBm/载波。8室外天线设置应满足功率分布均匀覆盖及边界场强的控制要求，并符合下列要求：1)用地红线外无毗邻其他建筑物且周边为空旷场所时，红线内宜采用较低密度低功率的室外150MHz或400MHz全向立杆天线、平板定向天线或全向天线
2682,20.4.10,天馈线分布系统的天线选择及设置应符合下列要求：2)用地红线外毗邻其他建筑场地或园区时，红线内宜采用室外光电混合分布方式及较高密度低功率的室外150MHz或400MHz全向天线。
2683,20.4.11,室内天馈线分布系统上下行链路信号电平覆盖及场强设计应符合下列要求：1系统设计应满足系统上下行链路信号平衡
2684,20.4.11,室内天馈线分布系统上下行链路信号电平覆盖及场强设计应符合下列要求：2系统室内信号覆盖强度宜分布均匀，公共走道边缘信号电平值不宜低于一85dBm
2685,20.4.11,室内天馈线分布系统上下行链路信号电平覆盖及场强设计应符合下列要求：地下室、疏散楼梯及电梯轿厢处不应低于-95dBm
2686,20.4.11,室内天馈线分布系统上下行链路信号电平覆盖及场强设计应符合下列要求：3系统室内150MHz或400MHz收发天线信号辐射至建筑楼外50m处的信号电平值应低于一105dBm。
2687,20.4.12,用地红线内系统室外信号覆盖设计应符合下列要求：1室外各区域信号覆盖强度宜均匀分布，其信号电平值不宜低于-90dBm
2688,20.4.12,用地红线内系统室外信号覆盖设计应符合下列要求：2采用系统组网的室外天线射频信号至用地红线边界处电平值不宜低于一95dBm。
2689,20.4.13,系统信号传播损耗计算应符合下列要求：1室内收发天线信号至手持对讲机之间空间路径上传播损耗，宜采用射频电波信号自由空间模型路径传播损耗公式计算
2690,20.4.13,系统信号传播损耗计算应符合下列要求：2系统组网的室外天线至手持对讲机之间空间路径上传播损耗，宜采用射频电波信号室外不规则地形Egli模型路径传播损耗公式计算
2691,20.4.13,系统信号传播损耗计算应符合下列要求：3空间射频信号穿越建筑墙体、楼板、吊顶及室内建筑装饰材料时，其传播被吸收损耗值可参见传播损耗值表。
2692,20.4.14,数字无线对讲系统覆盖区域内应满足不低于95%覆盖率;且无线对讲的呼损率应小于2%
2693,20.4.15,物业管理部门数字无线对讲系统与周边其他单位对讲机系统之间不应有干扰。
2694,20.4.16,数字无线对讲系统与建筑内物业管理相关系统信息互通时，应符合下列要求：1应按建筑业态类型、物业管理需求及业务数据信号覆盖范围构建系统信息网络互通平台
2695,20.4.16,数字无线对讲系统与建筑内物业管理相关系统信息互通时，应符合下列要求：2系统与用户电话交换系统联网进行语音信息互通时，应设置系统电话网关模块设备
2696,20.4.16,数字无线对讲系统与建筑内物业管理相关系统信息互通时，应符合下列要求：3系统与火灾自动报警、出入口控制、电子巡查、建筑设备管理等系统联网时，应分别设置网关模块或服务器等配套设备。
2697,20.4.17,由数字手持对讲机设备进行无线通信组网时，应符合下列要求：1对数字手持对讲机信号遮挡较弱的室内大空间、学校园区、住宅小区等场所宜采用单频组网
2698,20.4.17,由数字手持对讲机设备进行无线通信组网时，应符合下列要求：2多个数字手持对讲机单频组网时，其网中不得设置固定中继台或转发台，各数字手持对讲机发射功率宜采用3W(35dBm)
2699,20.4.18,数字手持对讲机设备配置应符合下列要求：1系统采用固定数字中继台及室内天馈线分布系统组网时，手持对讲机设备最大发射功率不宜大于1W(30dBm)
2700,20.4.18,数字手持对讲机设备配置应符合下列要求：2手持对讲机宜具有独自身份认证、点对点语音通信及文字传达等功能
2701,20.4.18,数字手持对讲机设备配置应符合下列要求：
2702,20.4.19,数字无线对讲系统设计时，其公众暴露区域内最大射频辐射电场强度、磁场强度等防护控制限定值应符合本标准第22章的有关规定。
2703,20.5.1,移动通信室内信号覆盖系统应满足室内移动通信用户语音及数据通信业务需求。
2704,20.5.2,室内信号覆盖系统应设置在民用建筑内，对移动通信信号遮挡损耗较强或通信信号盲区的场所。
2705,20.5.3,室内信号覆盖系统由信号源和室内天馈线分布系统组成，并应符合下列要求：1信号源可分为宏蜂窝或微蜂窝等基站设备和直放站设备
2706,20.5.3,室内信号覆盖系统由信号源和室内天馈线分布系统组成，并应符合下列要求：2室内天馈线分布系统可为合路设备、有源/无源宽带信号设备、天线及缆线等
2707,20.5.3,室内信号覆盖系统由信号源和室内天馈线分布系统组成，并应符合下列要求：3室内天馈线分布系统宜采用集约化方式合路设置成一套系统或可各自分别独立设置。当合路设置成一套系统时，应满足各家电信业务经营者移动通信接入系统的指标要求和上下行频段间互不干扰。
2708,20.5.4,室内信号覆盖系统频率范围应为800MHz～2500MHz频段。
2709,20.5.5,室内信号覆盖系统的接入应满足多种技术标准的无线信号接入。
2710,20.5.6,系统信号源的设定与引入方式应符合下列要求：1公共建筑内部话务量需求大或建筑高度大于100m的建筑、大型或特大型建筑以及有特殊需求的场所，宜选用微蜂窝或宏蜂窝基站作为系统的引入信号源
2711,20.5.6,系统信号源的设定与引入方式应符合下列要求：2建筑面积规模较小或话务量需求较少的场所，宜选用光纤直放站作为系统的引入信号源
2712,20.5.6,系统信号源的设定与引入方式应符合下列要求：3建筑物受条件限制不具备使用光纤直放站或周边空间信号较为纯净的场所，可采用空间无线耦合信号源的引入方式
2713,20.5.6,系统信号源的设定与引入方式应符合下列要求：4基站直接耦合或光纤直放站引入的信号源及辅助设备，宜设置在信息接入机房内
2714,20.5.6,系统信号源的设定与引入方式应符合下列要求：5用于空间无线耦合信号引入的室外天线，宜设在面对远端基站侧的建筑裙房屋顶上
2715,20.5.6,系统信号源的设定与引入方式应符合下列要求：天线安装位置处的接收功率应大于—80dBm
2716,20.5.7,室内信号覆盖系统的话务量、接通率、呼损率设置应符合下列要求：1建筑物室内预测话务量的计算与基站载频数的配置应符合有关移动通信标准
2717,20.5.7,室内信号覆盖系统的话务量、接通率、呼损率设置应符合下列要求：2无线覆盖的接通率应满足在覆盖区域内95%的位置，并满足在99%的时间内移动用户能接入网络
2718,20.5.7,室内信号覆盖系统的话务量、接通率、呼损率设置应符合下列要求：3室内信号覆盖系统区域内优质的语音信道(TCH)呼损率不宜大于1%
2719,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：1室内天馈线分布系统宜采用电信业务经营者多频段信号合路设备(POI)集约化设计方式。2系统的信号场强应均匀分布到室内地下室、地面上各个楼层、疏散楼梯前室和电梯轿厢中。3室内信号覆盖的边缘强度值不应小于-75dBm。在高层部位靠近外窗时，室内信号宜高于室外信号8dB～10dB
2720,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：在首层室外10m～15m处部位，其室内辐射到室外的泄漏信号强度值宜低于一85dBm。4室内信号覆盖系统与室外基站信号覆盖之间，应满足信号无缝越区切换及无掉话要求。5室内视距可见空间路径上射频信号损耗，宜采用自由空间模型路径传播损耗公式计算。6室内天线的设置宜与室内周围环境协调一致，宜采用多个小功率天线
2721,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：当设置全向吸顶天线时，宜将天线水平固定在顶部楼板或吊顶下
2722,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：当设置壁挂式天线时，天线应垂直固定在墙、柱的侧壁上，安装高度距地宜高于2.8m及以上。7电梯竖井内宜采用泄漏射频同轴电缆或八木定向天线。采用射频泄漏同轴电缆时，电缆应贴电梯竖井壁敷设安装
2723,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：采用八木天线时，其主瓣方向宜在竖井顶部垂直朝下安装
2724,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：采用其他定向天线时，其天线应与电梯竖井壁平行朝向电梯安装。8主干路由馈线、水平分支馈线电缆设计宜符合本标准第20.4.9条的规定。9机房引出至系统最远收发天线的馈线距离不宜大于200m
2725,20.5.8,系统的室内天馈线分布系统设计应符合下列要求：当距离大于200m时，应采用单模光缆及光纤射频放大器等覆盖方式。10系统的功分器、耦合器等器件可安装在金属槽盒或金属分线箱内。11室内馈线缆敷设和泄漏射频同轴电缆敷设时，应符合本标准第20.4.9条的规定。12室内覆盖系统区域内最大辐射场强，应符合现行国家标准《电磁环境控制限值》GB8702的相关要求，且室内天线输出口的最大发射功率不应大于15dBm/载波。射频同轴电缆、光缆垂直或水平敷设时，不得扭曲或相互交叉。垂直缆线敷设时宜敷设在弱电间或电信间中的金属线槽内。水平缆线敷设时宜放置在金属线槽或导管内。13当采用射频泄漏同轴电缆作为室内覆盖天线时，不得与未采取屏蔽隔离措施的其他系统电缆平行贴邻安装。
2726,20.5.9,室内信号覆盖信源设备应设置在信息接入机房内，其机房应符合下列要求：1信息接入机房宜按有线、无线接入设备及辅助配套设备等设置要求进行集约化设计，机房面积应满足各家电信业务经营者接入系统设备使用面积的要求
2727,20.5.9,室内信号覆盖信源设备应设置在信息接入机房内，其机房应符合下列要求：2将各家电信业务经营者移动通信接入信源设备、有线通信接入设备及辅助配套设备同设于一间集约化信息接入机房时，其面积应符合本标准第23章的相关规定。
2728,20.5.10,移动通信室内信号覆盖系统设计时，其公众暴露区域内电磁环境控制限制方式要求应符合本标准第22章第22.2.2条的规定。
2729,20.6.1,民用建筑可根据用户实际使用需求设置甚小口径卫星通信系统。
2730,20.6.2,甚小口径卫星通信系统可由通信卫星转发器、主站、终端站和系统网管设施组成。
2731,20.6.3,甚小口径卫星通信系统网络的控制、监测、卫星通信的信道分配和通信链路的建立应符合地面枢纽中心站的要求。
2732,20.6.4,甚小口径卫星通信系统网络的拓扑结构可分为星状网、网状网和混合网。
2733,20.6.5,单点对单点或单点对多点之间的通信网络应用于专用业务网。
2734,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：1工作频率在C频段时，上行频率应为5850MHz~6425MHz
2735,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：下行频率应为3625MHz～4200MHz
2736,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：2工作频率在Ku频段时，上行频率应为14.000GHz~14.500GHz
2737,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：下行频率应为12.250GHz～12.750GHz
2738,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：3工作频率在Ka频段时，上行频率应为27.500GHz~31.00GHz
2739,20.6.6,甚小口径卫星通信系统的工作频率应符合下列要求：下行频率应为17.700GHz～21.200GHz。
2740,20.6.7,语音网、数据网和多媒体业务网应能满足语音通信、数据传递、文件交换、图像传输等多媒体通信业务。
2741,20.6.8,甚小口径卫星通信系统采用Ka频段通信时，应能利用宽带卫星网络向用户提供千兆比特级的高速数据、高清晰度会议电视、交互式多媒体等通信业务。
2742,20.6.9,甚小口径卫星通信系统应根据用户的业务类型、业务量大小、通信质量、响应时间等要求进行设计，应具有较好的灵活性、适应性和可扩展性，并满足现有业务量和新增业务量的需求。
2743,20.6.10,甚小口径卫星通信系统网络接口应具有支持多种网络接口和通信协议的能力，并能根据用户具体要求进行协议转换、操作和维护。
2744,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：1端站的站址选择应避开天线周边的建筑物、广告牌、各种高塔和地形地物对天线电波的阻挡和反射引起的干扰，并应对附近现有或潜在的雷达干扰以及附近高压或超高压设备电磁干扰进行前期评估，其干扰电平应符合端站建立的要求
2745,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：2端站的站址选择应避免与附近其他电气设备之间的干扰
2746,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：3天线到前端机房接收机端口的缆线长度不宜大于20m
2747,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：4端站的接收天线直径在C频段数字通信时，宜采用不大于1.8m
2748,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：在Ku频段数字通信时宜采用1.2m～1.8m
2749,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：在Ka频段数字通信时宜采用0.6m～2.0m
2750,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：5端站选用Ka频段接收天线时，应分析端站通信链路的余量和信号雨衰
2751,20.6.11,甚小口径卫星通信系统地面固定端站应符合下列规定：6端站站址应提供坚固的天线安装基础，满足抗震、抗风等自然灾害的要求。
2752,20.7.1,民用建筑可根据用户需求设置数字微波通信系统。
2753,20.7.2,数字微波通信系统宜由中心站(基站)、点或多点方向的终端站(外围站)和系统网管设施等组成，并可在视距阻挡或距离较远处加设中继站。
2754,20.7.3,应按照单点对单点或单点对多点方式或按信息通信用户实际需求，构建无线电链状网、星状网或树状网;并可作为用户近距离信息通信专用或生产业务的备用网。
2755,20.7.4,系统中心站(基站)主机设备站房宜设在用户单位数据中心或用户电话交换机房或安防监控中心附近处，并满足用户信息网络、用户电话交换网络、会议电视、高清晰度视频图像等信息通信业务远端接入联网需求。
2756,20.7.5,数字微波通信系统使用频段应避开当地雷达和卫星地面通信等大功率发射机所使用的频率，宜采用2400MHz～2483.5MHz频段或5725MHz～5850MHz频段。
2757,20.7.6,系统室外天线规格应根据天线增益指标、传输距离、周边电磁场及当地气象环境确定，并符合下列要求：1点对点通信时，可选用直径为0.3m或0.6m及以上微波天线
2758,20.7.6,系统室外天线规格应根据天线增益指标、传输距离、周边电磁场及当地气象环境确定，并符合下列要求：2点对多点通信时，可选用小型内置高增益扇形微波天线
2759,20.7.6,系统室外天线规格应根据天线增益指标、传输距离、周边电磁场及当地气象环境确定，并符合下列要求：3地处低腐蚀且风沙与飓风高发的区域，应选用耐普通腐蚀且抗风沙与强风的微波天线
2760,20.7.6,系统室外天线规格应根据天线增益指标、传输距离、周边电磁场及当地气象环境确定，并符合下列要求：4地处高盐雾、腐蚀介质和高温严寒的区域，应选用耐腐蚀、耐高温和严寒的微波天线。
2761,20.7.7,室外天线金属支架应耐腐蚀且结实牢固，并固定安装在建筑屋顶上。
2762,20.7.8,室外天线的设置应避免电磁辐射对人体的有害的影响，其所致公众暴露的最大辐射防护限值应符合本标准第22章的规定。
2763,20.7.9,室外天线引至室内收发机信号装置的馈线不宜过长。系统在分米波段工作时，馈线可采用同轴电缆;在厘米波段工作时，宜采用圆波导馈线。馈线及电源线引入室内时应加设浪涌保护器。
2764,20.7.10,数字微波通信系统应采用国家对外开放的工作频段，当需采用其他专用的工作频段及技术要求时，应符合国家或地方无线电管理部门的规定。
2765,20.8.1,会议电视系统应满足本地会场与远端会场交互式实时通信的要求，可按用户使用需求构建双方或多方会议电视系统。
2766,20.8.2,会议电视系统可分为以下系统：1个人终端型会议电视系统;2小型会议电视系统;3中型会议电视系统;4大型及特大型会议电视系统;5远程呈现会议电视系统。
2767,20.8.3,会议电视系统设备组成宜符合下列要求：1个人终端型会议电视系统，宜由个人桌面电脑终端主机和配套的视音频设备与软件组成，或由内嵌视音频部件与软件的专用桌面会议终端设备组成，也可由无线通信链接的个人便携式移动终端设备组成。2小型会议电视系统宜由下列设备组成：1))宜由多点控制单元(MCU)、会议高清显示终端主机、高清晰度摄像机、全向麦克风等设备组成
2768,20.8.3,会议电视系统设备组成宜符合下列要求：2)宜由一体化式多点控制单元、终端控制主机、高清晰度摄像机、全向麦克风、高清晰度电视机或投影仪等设备组成
2769,20.8.3,会议电视系统设备组成宜符合下列要求：3)系统可按需求增加录制、播放和会议管理服务器等设备。3中型会议电视系统宜由终端控制主机、一体化式或插卡式多点控制单元、高清晰度摄像机、会场扩声、会议发言、音视频矩阵、录制与播放、会议管理、高清晰度液晶屏或投影仪等子系统设备组成。4大型及特大型会议电视系统宜由终端控制主机、插卡式多点控制单元、视频显示、全景及跟踪摄像机、会场扩声、会议发言、音视频混合矩阵、录制与播放、会议管理等子系统设备组成。5远程呈现会议电视系统应由终端控制主机、高清晰度液晶显示拼接屏、高清晰度摄像机和高保真音频等设备组成。6会议电视系统应根据会议的重要性和可靠性，配置IP电话等备份设备。
2770,20.8.4,会议电视系统应具有下列基本功能：1在显示设备上应能收看对方或多方会议的现场图像、数据文本
2771,20.8.4,会议电视系统应具有下列基本功能：2在显示设备上应能监察发送的图像与数据文本
2772,20.8.4,会议电视系统应具有下列基本功能：3在显示设备上应能收看到当前会议系统网络上运行的实时数据信息
2773,20.8.4,会议电视系统应具有下列基本功能：4应能进行流畅的交互式语音与图像沟通。
2774,20.8.5,设为主会场的中大型及特大型会议电视系统，应具有对整个会议系统进行控制和管理的功能。
2775,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：1网内任意会场均可具备主会场控制和管理的功能
2776,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：2网内一方作为主会场时，会场显示屏幕上应能呈现出其他分会场传送来的视频图像、电子文本、电子白板等画面
2777,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：3任何一方应能远程遥控对方会场授权控制的一体化高清晰度摄像机及场景高清晰度摄像机
2778,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：4主会场宜能控制所有会场的全部画面
2779,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：5主会场应能控制主会场发言模式与分会场发言模式的转换
2780,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：6显示屏幕上，应能叠加各会场地点名称等文字说明
2781,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：7同一个多点控制单元设备能支持不同传输速率的会议电视，支持召开多组会议同时进行
2782,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：8网内系统在多个多点控制单元中，应支持主从级联、互为备份等功能
2783,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：9多点控制单元应按系统与会方最多数量配置，并留有扩展余量
2784,20.8.6,会议电视系统采用多点控制单元(MCU)设备组网时，系统功能应符合下列要求：10多点控制单元设备组网时，宜具有网闸(GK)组网功能。
2785,20.8.7,会议电视系统可采用自建专用网络或租用电信部门有线或无线通信、数字微波通信、甚小口径卫星通信等组网方式。
2786,20.8.8,会议电视系统的自适应传输应符合H.320、H.323、SIP等多种标准协议。
2787,20.8.9,会议电视系统应支持H.239双码流标准协议。当采用IP网络传输时，应采用标准的以太网通信接口方式组网。系统终端视频图像质量评分等级应不低于四级，其图像标准、帧率及信号传输双向对称带宽宜满足相关性能参数要求。
2788,20.8.10,会议电视系统用房应符合下列规定：1会议电视系统用房宜采用矩形房间，会场面积应按参加会议总人数及设备机房需求确定，具体要求可符合表20.8.10的规定。表20.8.10会议电视规模、设备机房和控制室面积、会议人数会议电视规模与形式会议室面积(m2)设备机房、控制室(m2)参会人数(人)个人终端型有线连接4～61～2无线连接1小型115～20≤8小型220～359～16中型35～1205～816～50大型120～22015～2050～100特大型≥22020～30≥100远程呈现50～10056～162个人终端型会议电视宜采用面向工作台上液晶终端主机的桌椅布置。3小型会议电视室宜采用面向显示屏做U形会议桌椅的布置。4中型、大型或特大型会议电视场所内会议桌椅宜面向显示屏幕扇形排列布置，第一排会议桌椅与单屏幕(双屏幕)显示部分之间距离宜为2.0m～4.0m。5大型或特大型会场的控制室可按实际需求设置双层单向透明观察窗。观察窗不宜小于宽1.2m、高0.8m
2789,20.8.10,会议电视系统用房应符合下列规定：后排最远视距宜按视频显示画面对角线尺寸4倍～5倍计算。超出视距时应在室内中场或后场区域增设辅助显示屏。
2790,20.8.11,会议电视系统设备布置应符合下列规定：1会议室内摄像机宜设置在会场正前方或左右两侧，使参会人员均被纳入摄录视角范围内
2791,20.8.11,会议电视系统设备布置应符合下列规定：2全景彩色摄像机宜设置在房间后面墙角上，便于获得全景或局部特写的图像
2792,20.8.11,会议电视系统设备布置应符合下列规定：3文本摄像机、白板摄像机、实物投影仪、音视频等设备应设置在会议电视室内合适的位置
2793,20.8.11,会议电视系统设备布置应符合下列规定：4会议室内应按会场面积大小、参会人数和使用需求设置主/副屏投影机及投影幕布或主/副液晶显示屏设备，会场投影幕布或显示设备的布置应满足全场参会人员能处在良好的视距和视角范围内，其配置要求可按表20.8.11的规定执行
2794,20.8.11,会议电视系统设备布置应符合下列规定：5会议室内设置主屏和副屏时，主屏宜设置在参会人员前端左侧，且能显示各分会场，副屏宜设置在右侧，且能显示视频会议期间对方的数据、文本、白板等信息内容
2795,20.8.11,会议电视系统设备布置应符合下列规定：6全向麦克风不应与本地会议扩声系统同时使用
2796,20.8.11,会议电视系统设备布置应符合下列规定：会议扩声话筒应置于各个扬声器的指向辐射外。表20.8.11会议电视室内主屏、副屏及中后场辅助显示屏的配置会议电视规模与形式采用高清高亮度投影机时采用高清高亮度显示屏时中后场辅助高晰高亮度显示屏主屏副屏16:9宽屏幕布(in)主屏副屏16:9液晶显示屏(in)同步显示主屏与副屏(台数)16:9液昆显示屏(in)台数台数台数台数个人终端型有线连接1-—≥211≤15无线连接小型1≥32中型11≥10011≥55≥2≥40大型11≥12011≥82≥4≥55特大型≥1≥1≥150≥1≥1≥100≥4≥82远程呈现3≥55注：中型、大型或特大型会议电视室内中场或后场区域，宜在两侧墙上或顶部增设悬挂会场辅助高清晰度、高亮度液晶显示屏，并可通过分配器等设备同步显示主屏及副屏上视频会议内容。
2797,20.8.12,会议电视系统的会场电子声学环境、建筑声学和建筑环境应符合下列规定：1会议电视会场的扩声和建筑声学设计应满足语言清晰度的要求
2798,20.8.12,会议电视系统的会场电子声学环境、建筑声学和建筑环境应符合下列规定：2会议电视会场应按照会场房间的体型和容积等因素选择合理的混响时间，会议室混响时间宜控制在0.4s以内，并应符合现行国家标准《剧场、电影院和多用途厅堂建筑声学技术规范》GB/T50356的规定
2799,20.8.12,会议电视系统的会场电子声学环境、建筑声学和建筑环境应符合下列规定：3应构建会议电视会场的建筑声学环境。
2800,20.8.13,在主席台、发言席、参会第一排座席附近应设置信息接线盒和电源插座。
2801,20.8.14,会议电视系统设计除应执行本标准规定外，尚应符合现行国家标准《会议电视会场系统工程设计规范》GB50635的有关规定。Ⅱ电子会议系统
2802,20.8.15,电子会议系统的设置应符合下列规定：1应根据会议厅堂的规模、使用性质和功能要求设置会议系统
2803,20.8.15,电子会议系统的设置应符合下列规定：电子会议系统可包括会议讨论系统、同声传译系统、表决系统、扩声系统、显示系统、会议摄像系统、录制和播放系统、集中控制系统和会场出入口签到管理系统等全部或部分子系统
2804,20.8.15,电子会议系统的设置应符合下列规定：2电子会议系统工程应选用稳定可靠的产品和技术，宜具备支持多种通信媒体、多种物理接口的能力，宜具有技术升级、设备更新的灵活性、设备的易管理性
2805,20.8.15,电子会议系统的设置应符合下列规定：3电子会议系统工程设备选型时，应将各子系统集成，并应保证各系统之间的兼容性和良好配接性。
