1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
2806,20.8.16,电子会议讨论系统设计应符合下列规定：1有固定座席的会议场所，宜采用有线会议讨论系统
2807,20.8.16,电子会议讨论系统设计应符合下列规定：座席布局不固定的临时会场或对安装布线有限制的会场，宜采用无线会议讨论系统
2808,20.8.16,电子会议讨论系统设计应符合下列规定：也可采用有线/无线混合系统
2809,20.8.16,电子会议讨论系统设计应符合下列规定：2在同一建筑物内安装多套无线会议讨论系统，或在会场附近有与本系统相同或相近频段的射频设备工作时，不宜采用射频会议讨论系统
2810,20.8.16,电子会议讨论系统设计应符合下列规定：有保密性和防恶意干扰要求时，不宜采用无线会议讨论系统
2811,20.8.16,电子会议讨论系统设计应符合下列规定：3采用红外线会议讨论系统时，会场不宜使用等离子显示器，应对门、窗等采取防红外线泄漏措施
2812,20.8.16,电子会议讨论系统设计应符合下列规定：红外辐射单元之间应进行必要的延时设定，或使用相同长度的同轴电缆进行红外发射波的叠加校正
2813,20.8.16,电子会议讨论系统设计应符合下列规定：4传声器数量大于20只时不宜采用星形会议讨论系统
2814,20.8.16,电子会议讨论系统设计应符合下列规定：传声器数量大于100只时，宜采用数字会议讨论系统
2815,20.8.16,电子会议讨论系统设计应符合下列规定：会议单元到会议系统控制主机的距离大于50m时，系统宜采用数字传输方式。
2816,20.8.17,电子会议同声传译系统设计应符合下列规定：1有固定座席的场所可采用有线同声传译系统或无线同声传译系统
2817,20.8.17,电子会议同声传译系统设计应符合下列规定：不设固定座席的场所，宜采用无线同声传译系统
2818,20.8.17,电子会议同声传译系统设计应符合下列规定：有需要时，也可采用有线和无线混合系统。2有线语言分配系统设计应符合下列要求：1)通道选择器数量大于100只时，宜采用数字有线语言分配系统
2819,20.8.17,电子会议同声传译系统设计应符合下列规定：2))通道选择器、翻译单元到会议系统控制主机的最远距离大于50m时，宜采用数字有线语言分配系统。3当会议室同时设有会议讨论系统和同声传译系统时，宜将会议讨论系统和同声传译系统进行集成。4同声传译系统语言清晰度应达到良好及以上，语言传输指数STI≥0.60。5红外线会议同声传译系统的设计，应符合现行国家标准《红外线同声传译系统工程技术规范》GB50524的有关规定。6同声传译系统宜设专用的译员室，并应符合下列规定：1)译员室的位置应靠近会议厅(或观众厅)
2820,20.8.17,电子会议同声传译系统设计应符合下列规定：2)译员室的室内使用面积宜并坐两个译员
2821,20.8.17,电子会议同声传译系统设计应符合下列规定：房间的三个尺寸要互不相同，其最小尺寸不宜小于2.5m×2.4m×2.3m(长×宽×高)
2822,20.8.17,电子会议同声传译系统设计应符合下列规定：3)译员室与机房(控制室)之间宜设联结信号，室外宜设译音工作状态指示信号
2823,20.8.17,电子会议同声传译系统设计应符合下列规定：4)译员室室内应进行吸声隔声处理并宜设置带有声闸的双层隔声门，译员座席之间宜设置隔声设施，译员室内噪声不应高于NR20
2824,20.8.18,电子会议扩声系统设计除应符合本标准第16.3节的规定外，还应符合下列规定：1对于语言清晰度要求较高的会议场所、同声传译等应按一级会议扩声系统进行设计
2825,20.8.18,电子会议扩声系统设计除应符合本标准第16.3节的规定外，还应符合下列规定：2对于语言清晰度要求不高的会议场所，宜按二级会议扩声系统进行设计
2826,20.8.18,电子会议扩声系统设计除应符合本标准第16.3节的规定外，还应符合下列规定：3一级、二级会议扩声系统声学特性指标应符合表20.8.18的要求。表20.8.18会议扩声系统声学特性指标等级语言传输指数STI最大声压级(dB)传输频率特性传声增益(dB)声场不均匀度(dB)系统总噪声级级大于或等于0.6额定通带内：大于或等于98dB以125Hz～4kHz的平均声压级为0dB
2827,20.8.18,电子会议扩声系统设计除应符合本标准第16.3节的规定外，还应符合下列规定：63Hz～125Hz和4kHz～8kHz的允许范围见图-1125Hz~4kHz的平均值大于或等于—10dB1kHz、4kHz时小于或等于8dBNR-20二级大于或等于0.5额定通带内：大于或等于95dB以125Hz～4kHz的平均声压级为0dB
2828,20.8.18,电子会议扩声系统设计除应符合本标准第16.3节的规定外，还应符合下列规定：63Hz～125Hz和4Hz～8kHz的允许范围见图-2125Hz~4kHz的平均值大于或等于—12dB1kHz、4kHz时小于或等于10dBNR-25频率(Hz)图-1一级会议扩声系统传输频率特性频率(Hz)图-2二级会议扩声系统传输频率特性
2829,20.8.19,电子会议表决系统设计应符合下列规定：1设置固定座席的场所，可采用有线会议表决系统或无线会议表决系统
2830,20.8.19,电子会议表决系统设计应符合下列规定：不设固定座席的场所，宜采用无线会议表决系统
2831,20.8.19,电子会议表决系统设计应符合下列规定：2同时设置会议讨论系统和会议表决系统时，宜将会议讨论系统和会议表决系统进行集成
2832,20.8.19,电子会议表决系统设计应符合下列规定：3表决器数量大于500台时，宜采用全双工数字网络有线会议表决系统。
2833,20.8.20,电子会议显示系统设计应符合下列规定：1显示系统应具有良好的可扩展性和可维护性，并应与会议室多媒体系统兼容
2834,20.8.20,电子会议显示系统设计应符合下列规定：2用于数字信息讨论、汇报和培训的会议室，宜采用具有交互式电子白板功能的显示系统
2835,20.8.20,电子会议显示系统设计应符合下列规定：3显示屏幕的屏前亮度，宜高于会场环境光产生的屏前亮度100cd/m2~150cd/m2
2836,20.8.20,电子会议显示系统设计应符合下列规定：4显示系统的性能设计，应符合现行国家标准《视频显示系统工程技术规范》GB50464和《会议电视会场系统工程设计规范》GB50635的有关规定。
2837,20.8.21,电子会议摄像系统设计应符合下列规定：1会议摄像系统应能实现各台摄像机视频信号之间的快速切换。2当发言者开启传声器时，会议摄像机应自动跟踪发言者，自动对焦放大，并联动视频显示设备，同时显示发言者图像。3会议摄像系统宜具有屏幕字符显示功能，可在预置位显示对应座席的代表姓名等信息。4会议摄像机清晰度应符合下列规定：1)黑白模拟摄像机水平清晰度不应低于570线
2838,20.8.21,电子会议摄像系统设计应符合下列规定：2
2839,20.8.21,电子会议摄像系统设计应符合下列规定：3
2840,20.8.21,电子会议摄像系统设计应符合下列规定：4)高清晰度数字摄像机水平清晰度和垂直清晰度不应低于720线，有条件时，应选用1080i和1080P。
2841,20.8.22,电子会议录制与播放系统设计应符合下列规定：1会议录播系统应具有对音频、视频和计算机信号录制、直播、点播的功能
2842,20.8.22,电子会议录制与播放系统设计应符合下列规定：2会议录播系统应具有对会议室内各种制式信号(AV、RGB、VGA、HDMI、SDI等)进行采集、编码、传输、混合、存储的能力
2843,20.8.22,电子会议录制与播放系统设计应符合下列规定：3在设计AV、VGA等信号切换控制系统及IP网络通信系统时，应为会议录播系统的接入预留接口
2844,20.8.22,电子会议录制与播放系统设计应符合下列规定：4会议录播系统宜支持2路AV信号和1路VGA信号的同步录制，并宜具备扩展能力
2845,20.8.22,电子会议录制与播放系统设计应符合下列规定：5局域网环境下直播延时应小于500ms。
2846,20.8.23,电子会议集中控制系统设计应符合下列规定：1宜具有开放式的可编程控制平台和控制逻辑及人性化的中文界面
2847,20.8.23,电子会议集中控制系统设计应符合下列规定：2宜能与会议各子系统进行连接通信，并能对会议系统进行控制
2848,20.8.23,电子会议集中控制系统设计应符合下列规定：3宜能对会场电动设备进行集中控制
2849,20.8.23,电子会议集中控制系统设计应符合下列规定：4可实现与安全防范系统信号、环境传感信号的联动。
2850,20.8.24,会场出入口签到管理系统设计应符合下列规定：1会场出入口签到管理系统应为会议组织者实时提供应到人数、实到人数及与会代表的座席位置等出席会议的人员情况
2851,20.8.24,会场出入口签到管理系统设计应符合下列规定：2会场出入口签到管理系统宜具有对与会人员的进出授权、记录、查询及统计等多种功能，并应在与会人员进入会场的同时完成签到工作
2852,20.8.24,会场出入口签到管理系统设计应符合下列规定：3会场各签到机宜采用以太网连接方式，并应保证安全可靠
2853,20.8.24,会场出入口签到管理系统设计应符合下列规定：4签到机读卡时应无方向性，远距离会议签到机感应距离不宜小于1.2m
2854,20.8.24,会场出入口签到管理系统设计应符合下列规定：5每位与会人员的会议签到识别时间应少于0.1s。
2855,20.8.25,大型会议厅堂宜设置控制室，控制室的观察窗宜能开启。
2856,20.8.26,使用移动式设备的会议室，应在摄像机、监视器等设备附近设置专用电源插座回路，并应与会场扩声、会议显示系统设备采用同相电源。
2857,20.9.1,多媒体教学环境可按教学模式分为数字交互式语言学习系统、多媒体普通教室教学系统、多媒体阶梯教室教学系统、计算机网络多媒体教室教学系统和交互式视频多媒体教室教学系统等。
2858,20.9.2,多媒体教学系统教师授课设备和学员学习设备的功能及技术指标，应符合国家相关标准规定。I数字交互式语言学习系统
2859,20.9.3,语言实验教室中数字交互式语言学习系统宜由教师主控单元、学员单元、系统操作及教学应用软件等组成。
2860,20.9.4,学员单元设备可分为终端型和计算机型两类。
2861,20.9.5,数字语音信号在教师主控单元、学员单元之间全通道传输时，系统设备可按技术参数及性能要求分A、B为两个级别。
2862,20.9.6,数字交互式语言学习系统应以系统基本配置为基础，并可按需进行设备扩展。
2863,20.9.7,数字交互式语言教学及多媒体教学系统应具有教师与学生之间的互动等功能，并能完整记录授课时学生的语言学习情况。
2864,20.9.8,每间语言实验教室内应配置1套授课教师主控单元和多套学员单元，其学员单元数量应根据实际上课人员数量配置且留有余量。
2865,20.9.9,数字交互式语言学习系统应具有教师与学员之间交互通话、个别通话、分组通话，分组讨论、示范等功能。
2866,20.9.10,数字交互式语言学习系统的组网方式应符合下列要求：1学员单元应能通过网络名称或IP地址访问教师主控单元，实现教室内网络互通
2867,20.9.10,数字交互式语言学习系统的组网方式应符合下列要求：2任何一台计算机应能通过网络访问教学主干网络实现互通
2868,20.9.10,数字交互式语言学习系统的组网方式应符合下列要求：3教室内连接学员单元接口的传输速率应支持100Mbps及以上自适应的要求，上联教学网络主干应支持1000Mbps及以上。
2869,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：1语言实验教室宜采用长方形教室布局，学生单元应按标准的二座席位学员单元设备桌规格位置和教师单元主控制台规格位置进行平面设置，每位学员人均使用面积不应小于2m2
2870,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：2按不同教学模式需求，按实际需求可在教师讲台处设置不小于20m2的学员上台表演区域
2871,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：3语言实验教室区域宜设置教学辅助用房，安放视听设备或储藏视听教学资料
2872,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：4教室内设置专用话筒和壁挂扬声器音箱时，应避免话筒播音时的啸叫，扬声器音箱箱体安装距地高度不宜低于2.4m
2873,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：5教室内需设置带云台变焦高清摄像机进行教学观测监控和评估时，摄像机宜分别明装在教室前墙和后墙上，高度不宜小于2.4m
2874,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：6教室可设置由教师主控制台控制的室内电动遮光窗帘和区域照明调光
2875,20.9.11,语言实验教室平面设计和教学等设备布置应符合下列要求：7教室内教师单元和学员单元的网络及配电线缆的布线路由应符合相关标准要求。
2876,20.9.12,语言实验教室的室内环境应符合下列要求：1语言实验教室不宜设置在建筑物的底层及地下各层，教室和教学辅助用房选址位置设计应符合本标准第23.2节中有关规定。2教室内横梁下距活动地板面净高不宜低于3.1m。3教室内系统网络及配电线缆布线的金属管槽可按下列方式敷设：1)可在楼板上防静电全钢活动地板内敷设，地板架空高度不宜低于0.25m
2877,20.9.12,语言实验教室的室内环境应符合下列要求：2)可在楼板上硬木制地板内敷设，地板架空高度不宜低于0.15m
2878,20.9.12,语言实验教室的室内环境应符合下列要求：其金属管槽可嵌装或暗埋在架空的木制地板中
2879,20.9.12,语言实验教室的室内环境应符合下列要求：3)可在楼板的垫层及找平层内敷设，楼板的厚度应满足预先布局暗埋的金属槽管及过路盒或出线盒的敷设。4教室围护结构的隔声、混响时间、噪声限值、楼面均布活荷载值、消防报警与安全防范系统、室内照明、设备等电位接地、师生课桌椅的环保指标等均应符合现行国家标准的相关规定。Ⅱ多媒体普通教室教学系统
2880,20.9.13,可按不同教学系统硬件设备和相关配套教学设备组成不同类型的多媒体普通教室，可分为：1电视机型多媒体普通教室;2投影机型多媒体普通教室;3交互式触控一体机型多媒体普通教室。
2881,20.9.14,多媒体普通教室中教师授课设备和学员学习设备，应以教学基本配置为基础，并根据教学的实际需求增设扩展设备。
2882,20.9.15,电视机型多媒体普通教室中教学系统应符合下列要求：1宜具有1台教学计算机终端和不少于1台16:9宽高比例显示屏的电视机
2883,20.9.15,电视机型多媒体普通教室中教学系统应符合下列要求：2教学计算机终端显示屏分辨率及电视机屏幕分辨率不宜低于100万像素
2884,20.9.15,电视机型多媒体普通教室中教学系统应符合下列要求：3教学计算机终端可通过网络卡、射频信号转换卡与校园计算机和有线电视网络连接。
2885,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：1系统由教师授课的计算机终端、投影仪、投影幕布或交互式电子白板、视频实物展示台、音视频播放设备、有线电视射频信号转换器等高清晰度视频设备组成
2886,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：2多媒体教师讲台中内置网络中央集中控制设备时，应能对教室内各教学基本配置设备和扩展配置的设备进行现场集中控制，并应满足对每个教学设备的实时监控管理
2887,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：3授课采用交互式电子白板时，宜选用高亮度超短焦投影仪和对角线不小于82in规格、16:9高分辨率显示电子白板，并可嵌装在双门或三门移动书写绿板框架内
2888,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：4授课采用投影幕布时，宜选用高清高亮度投影仪和对角线不小于100in、16:9宽高比例、宽视觉角度显示电动投影幕布，并与教师书写的移动绿板配套设置
2889,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：5多媒体教师讲台内配置射频信号转换器时，应将有线电视信号转换为音视频信号，上传至教室投影仪的接口上，并可通过红外手动遥控器或中央集中控制设备面板手动切换频道
2890,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：6授课教室可根据教学需求增设教学监控高清摄像机和高保真拾音器、教室灯光控制等扩展设备，并可由网络中央集中控制设备进行信号连接、传输及控制
2891,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：7多媒体教师讲台中内置教师身份识别读卡机、电控锁和教学设备防盗报警装置时，应能通过中央集中控制设备的讲台状态检测功能模块，对讲台进行安全管理并可上传信息
2892,20.9.16,投影机型多媒体普通教室中教学系统应符合下列要求：8多媒体教师讲台内的网络中央集中控制设备，应具有上联用户网络综合信息管理平台接口。
2893,20.9.17,交互式触控一体机型多媒体普通教室的教学系统应符合下列要求：1交互式触控一体机宜选用图像分辨率不低于200万像素、16:9宽高比例、对角线70in及以上规格显示屏且内嵌防眩光硬屏的薄型触控一体机，一体机可嵌装在双门或三门防眩光无尘的移动绿板框架内
2894,20.9.17,交互式触控一体机型多媒体普通教室的教学系统应符合下列要求：2教室中其他教学设备配置可参见本标准第20.9.16条规定。
2895,20.9.18,多媒体普通教室教学系统的组网方式应符合下列要求：1宜按用户单位教学等多网合一的组网方式
2896,20.9.18,多媒体普通教室教学系统的组网方式应符合下列要求：接入多媒体普通教室内多个网络系统的缆线宜与用户单位各对应主干网络互通
2897,20.9.18,多媒体普通教室教学系统的组网方式应符合下列要求：2教室内采用标准的TCP/IP协议网络接口时，其传输速率应支持100Mbps及以上的要求
2898,20.9.18,多媒体普通教室教学系统的组网方式应符合下列要求：3各普通教室内网络中央集中控制设备，应由用户单位网络综合信息管理平台软件进行控制
2899,20.9.18,多媒体普通教室教学系统的组网方式应符合下列要求：4各教室内宜设无线网络收发基站AP点，其传输速率应支持300Mbps及以上要求。
2900,20.9.19,多媒体普通教室的室内环境要求可参见本标准第20.9.12条规定。Ⅲ多媒体阶梯教室教学系统
2901,20.9.20,多媒体阶梯教室可按不同教学系统软硬件设备及配套设备组合成不同类型的多媒体教室，其教室可分为：1多媒体阶梯教室普通教学系统;2多媒体阶梯教室高级教学系统。
2902,20.9.21,阶梯教室教师授课设备和学生学习设备，应以教学系统基本配置为基础，并可根据教学模式、教学需求、教学环境、教学服务层次等要求增设相对应的扩展设备。
2903,20.9.22,多媒体阶梯教室的教学系统应按基本配置与扩展配置相结合的方式进行设计。
2904,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：1系统由授课的计算机终端、投影机及幕布、视频实物展示台、音频与视频播放设备、场景摄像机、有线电视射频信号转换器等基础和扩展设备组成
2905,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：2授课的投影仪不宜少于1台，并可设置在教师书写绿板或白板的正前方或左右侧
2906,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：3投影幕布宜采用对角线120in、16:9宽高比例、宽视觉角度显示的固定或电动幕布
2907,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：4按教学需求，可设置多套课堂教学场景高清摄像机和高保真拾音器，并进行实时录制
2908,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：5阶梯教室的语言扩声系统混响时间宜为1.3s
2909,20.9.23,多媒体阶梯教室的普通教学系统应符合下列要求：6阶梯教室普通教学系统的其他要求可参见本标准第20.9.12条和第20.9.16条的规定。
2910,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：1系统由授课的计算机终端、投影机及幕布、交互式触控一体机、数字视频实物展示台、音视频播放设备、摄像机、有线电视射频信号转换器等组成
2911,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：2授课的高亮度投影仪不宜少于2台，并设置在教师书写白板的正前方或左右侧
2912,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：3投影幕布不宜低于对角线120in、16:9宽高比例、宽视觉角度显示的固定或电动幕布，幕布底边距教室地面不宜低于1.4m
2913,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：4教室内宜设置不少于2套自平衡式上下推拉书写白板
2914,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：5教室内可按授课教学需求，配置1套可移动的交互式触控一体机
2915,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：6教室内应设置多套课堂教学场景高清摄像机和高保真拾音器，并进行实时录制
2916,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：7阶梯教室的语言扩声系统特性指标与混响时间的标准要求，可参见本节第20.9.23条第5款的规定
2917,20.9.24,多媒体阶梯教室高级教学系统应符合下列要求：8阶梯教室高级教学系统的其他要求可参见本节第20.9.12条和第20.9.16条的规定。
2918,20.9.25,多媒体阶梯教室教学系统的组网方式应符合下列要求：1接入多媒体阶梯教室内的多个网络缆线应与用户单位各对应主干网络互通
2919,20.9.25,多媒体阶梯教室教学系统的组网方式应符合下列要求：2阶梯教室普通教学系统中各个教学子系统宜由网络中央集成控制系统进行连接控制，并具有上联用户单位网络综合信息管理平台接口，传输速率应支持1000Mbps及以上的要求
2920,20.9.25,多媒体阶梯教室教学系统的组网方式应符合下列要求：3阶梯教室高级教学系统设备宜通过网络教学平台软件与上联网、城域网、广域网上教学平台链接
2921,20.9.25,多媒体阶梯教室教学系统的组网方式应符合下列要求：宜采用标准的TCP/IP协议网络光接口，传输速率应支持1000Mbps及以上的要求
2922,20.9.25,多媒体阶梯教室教学系统的组网方式应符合下列要求：4多媒体阶梯教室中宜设置无线网络收发基站AP点，基站的个数与信道数应满足课堂教学人员的使用要求，其传输速率应支持300Mbps及以上要求。
2923,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：1阶梯教室内应以教师书写板为中心，学员课桌椅宜采用扇形平面及梯阶升高空间方式布局
2924,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：2可按实际教学需求，设置1个固定式或1个移动式多媒体教师讲台
2925,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：3阶梯教室宜采用长方形教室横向布局方式，课桌椅数量应按多班学员合用人数确定
2926,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：教室宜按90人/100人座课椅或140人/150人座课椅设置
2927,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：4阶梯教室旁应设置教学辅助用房和音视频及网络教学设备控制室
2928,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：教学辅助用房和教学设备控制室使用面积应按设置的教学橱柜、桌椅、设备机柜及控制桌占用面积设定，并应留有扩展的余量
2929,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：5每个阶梯教室旁宜设置1间音视频及网络教学设备控制室，其使用面积宜不小于12m2
2930,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：6宜在多个阶梯教室处合设1间存放教学器件与资料的教学辅助用房，其使用面积宜不小于24m2
2931,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：7教学辅助用房或音视频及网络设备控制室内楼面均布活荷载值不应低于3.5kN/m2
2932,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：8阶梯教室最后一排座椅的学员，应能清晰目视前方教师书写板书和投影幕布上的文字
2933,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：9阶梯教室内中央区域第一排学生桌椅左右侧，应各设置1个无障碍专用席位，并在席位上方设置专用课桌板
2934,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：10阶梯教室内设置专用话筒和专用壁挂扬声器音箱时，应避免话筒播音时的啸叫
2935,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：扩声扬声器主音箱箱底安装距地高度不宜低于2.4m
2936,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：11教学场景录制或教学观测监控与评估用的摄像专用一体机，应明装在教室前墙书写板的两侧和后墙上，前墙上安装时底部距地不宜低于2.4m
2937,20.9.26,多媒体阶梯教室平面设计和教学设备布置应符合下列要求：12多媒体教师讲台宜具有控制教室内电动遮光窗帘开合、前后区域照明调光等功能。
2938,20.9.27,阶梯教室内室内环境应符合下列要求：1教室前部授课区域建筑地面与吊平顶之间的净高不宜低于3.1m
2939,20.9.27,阶梯教室内室内环境应符合下列要求：2教室内其他室内环境要求可参见本标准第20.9.12条的规定。IV计算机网络多媒体教室教学系统
2940,20.9.28,教室中教学系统应包括教师网络授课设备、学员有线或无线网络学习终端机及多媒体电子教室系统等设备，并配置系统操作及教学应用软件。
2941,20.9.29,教室内宜构建本地局域网，其网络接入交换机的背板带宽及传输速率应满足教学时各位学生10M/100Mbps及以上自适应快速上网的需求。
2942,20.9.30,移动计算机网络多媒体教室应设置无线网络收发基站AP点，基站点设置的信道数和传输速率应满足教师授课和每位学员快速上网的需求。
2943,20.9.31,网络多媒体教室计算机教学授课时，每位学员宜配置1台网络固定台式或移动式终端机，满足教师授课时能对学员分别进行一对一的信息互动交流。
2944,20.9.32,网络多媒体教室中不同的配置可构成不同种类的网络教室模式，根据需要可增加网络教学平台应用软件和增加扩展设备的方式进行配置设计。
2945,20.9.33,计算机网络多媒体教室的组网方式应符合下列要求：1学员计算机可通过网络名称或IP地址访问教师授课计算机并实现教室内网络互通的要求
2946,20.9.33,计算机网络多媒体教室的组网方式应符合下列要求：2教室内任何一台计算机应能通过网络访问到用户单位教学主干网络实现互通的要求
2947,20.9.33,计算机网络多媒体教室的组网方式应符合下列要求：3教室内网络设备连接学员学习计算机的传输速率应支持10M/100Mbps自适应的要求，上联教学网主干应支持1000Mbps及以上要求。
2948,20.9.34,计算机网络多媒体教室平面设计和教学等设备布置应符合下列要求：1宜采用长方形教室竖向布局方式，其学员与教室使用面积可参见相关标准要求
2949,20.9.34,计算机网络多媒体教室平面设计和教学等设备布置应符合下列要求：2网络多媒体教室平面设计及教学等设备布置可参见本标准第20.9.11条的规定。
2950,20.9.35,计算机网络多媒体教室的室内环境要求可参见本标准第20.9.12条的规定。V交互式多媒体教室教学系统
2951,20.9.36,教室可按不同教学系统硬件设备及配套教学设备组合成不同终端类型的交互式音视频多媒体教室，其多媒体教室可分为：1基于计算机网络普通终端型;2基于专用触控一体机终端型。
2952,20.9.37,交互式音视频教学系统宜用于案例教学、网络学堂、虚拟教学等本地或异地交互式教学模式。
2953,20.9.38,教学系统应以基本配置为基础，并按教学模式、教学环境等需求增配设备。
2954,20.9.39,教学系统应支持双码流等标准协议，满足教学期间同时向多处教学单位或教室传送音视频和数据的技术要求。
2955,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：1教室内计算机局域有/无线网络与网络普通终端等硬件设备应满足教学配置指标要求
2956,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：2教室内每位学员应配置1台网络普通终端机及显示屏顶部高清摄像机与耳机话筒组合件
2957,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：3网络普通终端机可采用对角线不小于23in、16:9宽高比例、1360×720及以上高清晰度显示屏
2958,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：4应根据多点教室交互式教学规模的需求，配置多点控制单元(MCU)设备
2959,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：5网络普通终端机应具有实时播放的多个交互式视频教学窗口的用户专用操作系统软件和标准的应用等软件
2960,20.9.40,基于计算机网络普通终端型交互式音视频多媒体教室应符合下列规定：6系统视频图像单向传输延时不宜大于100ms
2961,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：1教室内可采用1台对角线不小于70in专用触控一体机终端机和1块及以上对应规格尺寸辅助教学显示屏
2962,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：2应根据多点教室交互式教学规模的需求，配置多点控制单元(MCU)设备，满足多点教室交互式多媒体教学系统设备组网的要求
2963,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：3系统设备的应用功能，应满足交互式多媒体教学需求
2964,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：4系统设备应具有交互式视频教学多窗口的用户专用软件操作系统和标准的应用等软件
2965,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：5系统视频图像单向传输延时不宜大于100ms
2966,20.9.41,基于专用触控一体机终端型交互式视频多媒体教室应符合下列规定：6系统应支持网络动态速率自动调整等功能。
2967,20.9.42,教学系统宜采用基于H.26x或MPEGx等系列高清晰视频图像等压缩编解码格式，并满足基于TCP/IP方式传输的要求。
2968,20.9.43,教学系统配套的摄像机单元设备宜采用720P及以上专用高清晰度彩色摄像机。
2969,20.9.44,教学系统配套的管理软件应具有教学登记、过程控制、教学内容的传送、各教室的分屏设定和对终端视频信号进行监测等功能。
2970,20.9.45,教学系统在使用单位内多个本地教室进行视频交互时，应接入使用单位教学主干网络，其传输速率应支持1000Mbps及以上的要求。
2971,20.9.46,教学系统在本地与异地多个教室进行音视频交互时，不同组网方式应符合下列要求：1宜接入基于H.323通信协议的城域网或广域网上教学通信平台，以TCP/IP方式进行传输
2972,20.9.46,教学系统在本地与异地多个教室进行音视频交互时，不同组网方式应符合下列要求：2可接入基于SIP通信协议的城域网或广域网上教学通信平台，以SIP方式进行传输。
2973,20.9.47,交互式视频教学系统的多点控制单元、音视频通信协议、图像传输质量等要求可参见本标准第20.8.6条、第20.8.8条、第20.8.9条的相关要求。
2974,20.9.48,交互式多媒体教室的室内用房、设备布置、电声学与建筑声学、建筑环境等要求可参见本标准第20.9.23条的相关规定。
2975,21.1.1,综合布线系统应根据建筑物的性质、环境、功能、应用网络、用户近期业务需求及中远期发展，确定系统等级和进行系统配置。
2976,21.1.2,综合布线系统应采用开放式网络拓扑结构，应能满足语音、数据、图文和视频等信息传输的要求。
2977,21.1.3,综合布线系统中同一信道及链路中选用的线缆、连接器件、跳线等级和类别必须保持一致，并满足传输性能的要求。
2978,21.1.4,综合布线系统在公用电信网络已实现光纤传输的地区，公共建筑内设置用户单元的通信设施工程必须采用光纤到用户单元的方式建设。
2979,21.1.5,综合布线系统设计除符合本标准规定外，尚应符合现行国家标准《综合布线系统工程设计规范》GB50311的规定。
2980,21.2.1,综合布线系统的构成，应符合下列规定(图):1配线子系统中可以设置集合点(CP)
2981,21.2.1,综合布线系统的构成，应符合下列规定(图):1配线子系统中可以设置集合点(CP)
2982,21.2.1,综合布线系统的构成，应符合下列规定(图):1配线子系统中可以设置集合点(CP)
2983,21.2.1,综合布线系统的构成，应符合下列规定(图):1配线子系统中可以设置集合点(CP)
2984,21.2.1,综合布线系统的构成，应符合下列规定(图):1配线子系统中可以设置集合点(CP)
2985,21.2.2,综合布线系统光纤信道的构成应符合下列规定：1水平光缆和主干光缆在楼层电信间(弱电间)的光配线设备(FD)经光纤跳线连接时，应符合图的连接模式
2986,21.2.2,综合布线系统光纤信道的构成应符合下列规定：图水平光缆和主干光缆在楼层配线设备(FD)经光纤跳线连接2水平光缆和主干光缆在楼层电信间的配线设备(FD)处经接续(熔接或机械连接)互通时，FD处只设水平光缆和主干光缆光纤之间的接续点
2987,21.2.2,综合布线系统光纤信道的构成应符合下列规定：3水平光缆或主干光缆经楼层电信间(弱电间)直接连接到大楼设备间光配线设备(BD)互通时，FD处仅作为光缆路径空间
2988,21.2.2,综合布线系统光纤信道的构成应符合下列规定：4当工作区用户终端设备或某区域网络设备需直接与公用电信网进行互通时，宜将光缆从工作区直接布放到电信业务经营者提供的入口设施处的光配线设备。
2989,21.2.3,电缆布线系统的分级与类别划分应符合表21.2.3的规定。表21.2.3电缆布线系统的分级与类别系统分级系统产品类别支持最高带宽(Hz)支持应用器件电缆连接硬件A100kB1MC3类(大对数)16M3类3类D5类(屏蔽和非屏蔽)100M5类5类E6类(屏蔽和非屏蔽)250M6类6类EA6A类(屏蔽和非屏蔽)500M6A类6A类F7类(屏蔽)600M7类7类FA7A类(屏蔽)1000M7A类7A类注：5、6、6A、7、7A类布线系统应能支持向下兼容的应用。
2990,21.2.4,光纤信道的分级和其支持的应用长度，应符合表21.2.4的规定。表21.2.4光纤信道的分级和其支持的应用长度光纤信道等级支持的应用长度(mOF-300≥300()F-500≥500OF-2000≥2000
2991,21.2.5,综合布线系统各段线缆的长度划分应符合下列规定：1配线子系统信道的最大长度不应大于100m。各线缆应符合图-1中线缆划分和表21.2.5中线缆长度的规定。图-1配线子系统线缆划分注：1当CP不存在时，水平线缆连接FD与TO
2992,21.2.5,综合布线系统各段线缆的长度划分应符合下列规定：2FD中的跳线可以不存在，设备线缆直接连至FD水平侧的配线设备。表21.2.5配线子系统线缆长度项目最小长度(m)最大长度(m)FD-CP1585CP-T(5FD-T((无CP)1590工作区线缆①25跳线2FD设备线缆25设备线缆与跳线总长度10注：①如果此处没有设置跳线时，设备线缆的长度不应小于1m
2993,21.2.5,综合布线系统各段线缆的长度划分应符合下列规定：②如果此处没有交叉连接时，设备线缆的长度不应小于1m。2干线子系统信道各线缆应符合图-2中的划分规定。图-2干线子系统线缆划分3建筑物与建筑群配线设备之间(FD与BD、FD与CD、BD与BD、BD与CD之间)组成的信道出现4个连接器件时，主干线缆的长度不应小于15m。
2994,21.2.6,一个独立的需要设置终端设备(TE)的区域宜划分为一个工作区。工作区面积的划分，应根据不同建筑物的功能和应用，并作具体分析后确定。当终端设备需求不明确时，工作区面积宜符合表21.2.6的规定。表21.2.6工作区面积划分建筑物类型及功能工作区面积(m2)信息中心、网管中心、呼叫中心、金融中心、证交中心、调度中心、特种阅览室等终端设备较为密集的场地3～5办公区5～10图书馆阅览室5～10体育场馆业务区5～50医院业务区10～50学校教室、实验室20～50档案馆20～50展览区20～60商场20～60航站楼、铁路客运站公共区域50～100
2995,21.2.7,配线子系统应由工作区的信息插座模块、信息插座模块到电信间配线设备(FD)的水平线缆、电信间的配线设备和设备线缆及跳线等组成，并应符合下列规定：1电信间FD(设备间BD、进线间CD)的干线侧配线设备与水平侧配线设备之间，电话交换系统配线采用跳线连接方式
2996,21.2.7,配线子系统应由工作区的信息插座模块、信息插座模块到电信间配线设备(FD)的水平线缆、电信间的配线设备和设备线缆及跳线等组成，并应符合下列规定：计算机网络设备配线的数据主干线缆与网络交换机之间、网络交换机与水平线缆之间，可采用楼层配线设备跳线交叉连接或不经楼层配线设备跳线，而采用设备线缆直接连接。2配线子系统水平线缆宜采用非屏蔽或屏蔽4对对绞电缆，在工程需要时也可采用室内多模光缆，当与外部配线网络或电信业务经营者的配线系统、传输设备直接互通时，应采用单模光缆。3从电信间至每一个工作区水平光缆宜按2芯配置
2997,21.2.7,配线子系统应由工作区的信息插座模块、信息插座模块到电信间配线设备(FD)的水平线缆、电信间的配线设备和设备线缆及跳线等组成，并应符合下列规定：光纤至工作区域满足用户群或大客户使用时，光纤芯数不应小于2芯备份，按4芯或2根2芯水平光缆配置。4配线子系统中可以设置集合点(CP)
2998,21.2.8,干线子系统应由设备间到电信间的主干线缆、安装在设备间的建筑物配线设备(BD)及设备线缆和跳线组成，并应符合下列规定：1干线子系统应用于数据时宜采用光缆，并设置光缆作备份，当不超过90m长度限值时，根据需要也可设置对绞电缆作为备份
2999,21.2.8,干线子系统应由设备间到电信间的主干线缆、安装在设备间的建筑物配线设备(BD)及设备线缆和跳线组成，并应符合下列规定：2语音大对数主干电缆宜采用点对点成端，也可采用分支递减端接
3000,21.2.8,干线子系统应由设备间到电信间的主干线缆、安装在设备间的建筑物配线设备(BD)及设备线缆和跳线组成，并应符合下列规定：3若计算机主机和电话交换机设置在建筑物内不同的设备间，宜采用不同的主干线缆分别满足语音和数据传输的需要
3001,21.2.8,干线子系统应由设备间到电信间的主干线缆、安装在设备间的建筑物配线设备(BD)及设备线缆和跳线组成，并应符合下列规定：4当工作区至电信间的水平光缆需延伸至设备间的光配线设备(BD/CD)时，主干光缆的容量应包括所延伸的水平光缆光纤的容量在内。
3002,21.2.9,建筑群子系统应由连接多个建筑物之间的主干电缆和光缆、建筑群配线设备(CD)及设备线缆和跳线组成，并应符合下列规定：1建筑物间的数据干线宜采用多模、单模光缆，语音主干可采用3类或5类大对数对绞电缆
3003,21.2.9,建筑群子系统应由连接多个建筑物之间的主干电缆和光缆、建筑群配线设备(CD)及设备线缆和跳线组成，并应符合下列规定：2建筑群和建筑物间的干线电缆、光缆布线的交接不应多于两次，从楼层配线设备(FD)到建筑群配线设备(CD)之间只应通过一个建筑物配线设备(BD)。
3004,21.2.10,设备间应设在每幢建筑物的适当位置。建筑物配线设备、建筑群配线设备、以太网交换机、电话交换机、计算机网络设备、入口设施宜安装在设备间内。
3005,21.2.11,进线间是建筑物外部通信和信息管线的引入场地，也可作为入口设施的安装空间，并应符合下列规定：1建筑群主干电缆和光缆，公用网和专用网电缆、光缆等室外线缆进入建筑物时，应在进线间由器件成端转换成室内电缆、光缆
3006,21.2.11,进线间是建筑物外部通信和信息管线的引入场地，也可作为入口设施的安装空间，并应符合下列规定：2电信业务经营者在进线间设置安装的入口配线设备应与BD或CD之间敷设相应的连接电缆、光缆，路由应互通
3007,21.2.11,进线间是建筑物外部通信和信息管线的引入场地，也可作为入口设施的安装空间，并应符合下列规定：3进线间应满足室外引入线缆的敷设与成端位置及数量、线缆的盘长空间和线缆的弯曲半径等要求，并应提供不少于3家电信业务经营者安装入口设施使用的空间与面积，且不应小于10m2
3008,21.2.11,进线间是建筑物外部通信和信息管线的引入场地，也可作为入口设施的安装空间，并应符合下列规定：4在进线间线路入口处的管孔数量应满足建筑物之间、外部接入各类通信业务、多家电信业务经营者线缆接入的需求，并应留有不少于4孔的余量。
3009,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：1综合布线的每一电缆、光缆、配线设备、终接点、接地装置、敷设管线等组成部分均应给定唯一的标识符，并设置标签
3010,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：标识符应采用统一数量的字母和数字等标明
3011,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：2电缆和光缆的两端均应采用相同的标识符
3012,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：3设备间、电信间、进线间的配线设备宜采用统一的色标，区别各类业务与用途的配线区
3013,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：4所有标识符应保持清晰，并满足使用环境要求
3014,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：5综合布线系统的文档记录与保存宜采用计算机进行管理
3015,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：工程简单且规模较小的综合布线系统可按图纸资料等纸质文档进行管理
3016,21.2.12,设备间、电信间、进线间和工作区的配线设备、线缆、信息插座模块等设施的管理宜符合下列规定：6工程规模较大的综合布线系统，为提高布线维护水平与保证网络安全，宜采用智能配线系统对配线设备的端口进行实时管理，以显示与记录配线设备的连接、使用及变更状况。
3017,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：1每一个光纤配线区所辖用户单元数量宜为70个~300个，每一个用户单元区域内应设置1个用户信息配线箱，并应明装在建筑物柱子或承重墙上不易变更的部位
3018,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：2用户接入点至用户单元信息配线箱的光缆光纤芯数应根据用户对通信业务的需求及配置等级确定，每个用户单元高配置时，应配置2根光缆，每根光缆2芯光纤
3019,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：低配置时，应配置1根光缆，每根光缆2芯光纤
3020,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：3当单栋建筑物作为1个独立光纤配线区时，用户接入点应设于本建筑物综合布线系统设备间(BD)或信息机房内，但电信业务经营者应有独立的设备安装空间
3021,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：4当大型建筑物或超高层建筑物划分为多个光纤配线区时，用户接入点应按照用户单元的分布情况均匀地设置在建筑物不同区域的楼层设备间或电信间内
3022,21.2.13,建筑物内设置用户单元的通信设施工程应符合下列规定：5由多栋建筑物形成的建筑群组成1个光纤配线区时，用户接入点应设于建筑群物业管理机房、综合布线设备间或信息机房内，但电信业务经营者应有独立的安装空间。
3023,21.2.14,采用综合布线系统作为建筑智能化系统设备之间传输介质时，应满足下列应用条件：1综合布线系统的传输带宽与传输速率
3024,21.2.14,采用综合布线系统作为建筑智能化系统设备之间传输介质时，应满足下列应用条件：2综合布线系统的应用传输距离
3025,21.2.14,采用综合布线系统作为建筑智能化系统设备之间传输介质时，应满足下列应用条件：3智能化系统设备的接口类型
3026,21.2.14,采用综合布线系统作为建筑智能化系统设备之间传输介质时，应满足下列应用条件：4智能化系统对屏蔽与非屏蔽电缆或光缆的选择要求
3027,21.2.14,采用综合布线系统作为建筑智能化系统设备之间传输介质时，应满足下列应用条件：5以太网供电(POE)的方式及供电线路对实际允许承载的电流与功耗。
3028,21.3.1,综合布线系统等级与产品类别的选用应综合建筑物的功能、应用网络、业务的类型及发展、性能价格、现场安装条件等因素确定，并应符合表21.3.1和下列规定：表21.3.1布线系统等级与类别的选用业务种类配线子系统干线子系统建筑群子系统等级类别等级类别等级类别语音D/E5/6C/D3/5(大对数)C3(室外大对数)数据电缆D、E、EA、F、FA5、6、6A、7、7AE、EA、F、FA6、6A、7、7A(4对)光纤0F-300OF-500OF-2000OM1、0M2、OM3、0M4多模光缆
3029,21.3.1,综合布线系统等级与产品类别的选用应综合建筑物的功能、应用网络、业务的类型及发展、性能价格、现场安装条件等因素确定，并应符合表21.3.1和下列规定：OS1、OS2单模光缆及相应等级连接器件(F-300OF-500OF-2000OM1、0M2、OM3、0M4多模光缆
3030,21.3.1,综合布线系统等级与产品类别的选用应综合建筑物的功能、应用网络、业务的类型及发展、性能价格、现场安装条件等因素确定，并应符合表21.3.1和下列规定：OSl、OS2单模光缆及相应等级连接器件OF-300OF-500OF-2000OSl/OS2单模光缆及相应等级连接器件其他应用建筑其他弱电子系统采用网络端口传送数字信息时，可采用5/6/6A类4对对绞电缆和OM1/OM2/OM3/OM4多模、OS1/OS2单模光缆及相应等级连接器件1综合布线系统光纤信道应采用标称波长为850nm和1300nm的多模光纤(OM1、OM2、OM3、OM4)
3031,21.3.1,综合布线系统等级与产品类别的选用应综合建筑物的功能、应用网络、业务的类型及发展、性能价格、现场安装条件等因素确定，并应符合表21.3.1和下列规定：标称波长为1310nm和1550nm(OS1)
3032,21.3.2,每个工作区信息插座配置数量应根据用户的性质、网络构成和实际需求，确定冗余和发展裕量，办公区信息插座数量不明确时，配置宜符合表21.3.2的规定。表21.3.2办公区信息插座数量配置建筑物功能区信息插座数量(每一工作区)备注语音数据光纤(双工端口)办公区(基本配置)1个1个办公区(高配置)1个2个1个对数据信息有较大的需求出租或大客户区域2个或2个以上2个或2个以上1个或1个以上指整个区域的配置量办公区(政务工程)2个～5个2个～5个1个或1个以上涉及内、外网络时注：1对出租的用户区域可设置光纤用户单元信息配线箱，大客户区域也可以为公共设施的场地，如商场、会议中心、会展中心等;2办公区宜设置无线网络，工作区也可以设置无线Wi-Fi覆盖系统AP设施的信息插座。
3033,21.3.3,配线子系统工作区的信息插座应支持不同的终端设备接入，水平线缆配置应符合下列规定：1从电信间FD到工作区每一个RJ45(8位模块通用插座)应连接1根4对对绞电缆
3034,21.3.3,配线子系统工作区的信息插座应支持不同的终端设备接入，水平线缆配置应符合下列规定：2每一个双工或两个单工光纤连接器件及适配器应连接1根2芯光缆
3035,21.3.3,配线子系统工作区的信息插座应支持不同的终端设备接入，水平线缆配置应符合下列规定：3光纤至工作区域满足用户群或大客户使用时，水平光缆光纤芯数至少应有2芯备份，应按4芯或2根2芯光缆配置。
3036,21.3.4,配线子系统中可以设置集合点(CP)
3037,21.3.5,电信间FD主干侧各类配线模块，应按电话、计算机网络的构成及主干电缆或光缆所需容量、模块类型和规格进行配置。主干线缆的配置应符合下列规定：1对于语音业务，大对数主干电缆的对数应按每一个语音信息插座(8位模块)配置1对线，并在总需求线对的基础上至少预留10%的备用线对
3038,21.3.5,电信间FD主干侧各类配线模块，应按电话、计算机网络的构成及主干电缆或光缆所需容量、模块类型和规格进行配置。主干线缆的配置应符合下列规定：2对于数据业务，应按每台以太网交换机(SW)设置一个主干端口和一个备份端口配置
3039,21.3.5,电信间FD主干侧各类配线模块，应按电话、计算机网络的构成及主干电缆或光缆所需容量、模块类型和规格进行配置。主干线缆的配置应符合下列规定：当主干端口为电端口时，每个主干端口应按1根4对对绞电缆容量配置
3040,21.3.5,电信间FD主干侧各类配线模块，应按电话、计算机网络的构成及主干电缆或光缆所需容量、模块类型和规格进行配置。主干线缆的配置应符合下列规定：当主干端口为光端口时，每个主干端口应按1芯或2芯光纤容量配置。
3041,21.3.6,干线子系统线缆的配置应与配线设备容量保持一致，并应符合下列规定：1干线子系统所需要的电缆总对数和光缆总芯数应满足工程的实际需求，并留有适当的备份容量
3042,21.3.6,干线子系统线缆的配置应与配线设备容量保持一致，并应符合下列规定：2当工作区至电信间的配线光缆延伸到建筑群设备间的配线设备(CD)或建筑物设备间的配线设备(BD)时，主干光缆光纤的容量应包括所延伸的配线光缆光纤的容量
3043,21.3.6,干线子系统线缆的配置应与配线设备容量保持一致，并应符合下列规定：3设备间内安装的配线设备(BD)干线侧容量应与主干线缆的容量相一致，设备侧的容量应与设备端口容量相一致或与BD干线侧配线设备容量相同。
3044,21.3.7,电信业务经营者在进线间设置的入口配线设备，应与BD或CD之间敷设互通的电缆、光缆的类型与容量相一致。
3045,21.3.8,建筑群配线设备(CD)的内线侧容量应与BD连接的建筑群主干线缆容量一致。CD的外线侧容量应与外部引入的主干线缆容量一致。
3046,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3047,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3048,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3049,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3050,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3051,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3052,21.4.1,综合布线系统对绞电缆布线信道器件的标称阻抗，对D级、E级、F级为100Ω
3053,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：1配线设备模块工作环境的温度要求为-10℃~+60℃
3054,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：2应该具有唯一的标记或颜色
3055,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：3连接器件支持导体为0.4mm～0.8mm线径的连接
3056,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：4连接器件的插拔率大于或等于500次
3057,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：5配线子系统一般采用RJ45模块通用插座进行端接，7/7A类布线系统采用非RJ45方式终接
3058,21.4.2,对绞电缆连接器件基本电气特性应符合下列规定：6连接器件的性能指标参数应符合国家现行产品标准的要求。
3059,21.4.3,对绞电缆布线系统永久链路、CP链路及信道的性能指标参数应包括回波损耗、插入损耗、近端串音、近端串音功率和、衰减近端串音比、衰减近端串音比功率和、衰减远端串音比、衰减远端串音比功率和、直流环路电阻、时延、时延偏差、外部近端串音功率和、外部远端串音比功率和等，性能指标参数应符合规定值的要求。
3060,21.4.4,屏蔽布线系统电缆的对绞线对传输性能要求应符合本标准第21.4.3条规定，并应满足非平衡衰减、传输阻抗、耦合衰减及屏蔽衰减的要求。
3061,21.4.5,光纤布线系统各等级(OF-300、OF-500、OF-2000)的光纤信道衰减值，应符合传输性能指标的要求。
3062,21.4.6,综合布线系统的线缆结构、直径、材料、承受拉力、弯曲半径等产品技术指标应符合设计要求。
3063,21.5.1,设备间应根据主干线缆的传输距离、敷设路由和数量，设置在靠近用户密度中心和主干线缆竖井位置。
3064,21.5.2,设备间内应有足够的设备安装空间，且使用面积不应小于10m2
3065,21.5.2,设备间内应有足够的设备安装空间，且使用面积不应小于10m2
3066,21.5.2,设备间内应有足够的设备安装空间，且使用面积不应小于10m2
3067,21.5.3,电信间的使用面积不应小于5m2
3068,21.5.4,设备安装宜符合下列规定：1综合布线系统宜采用标准19in机柜
3069,21.5.4,设备安装宜符合下列规定：2机柜单排安装时，前面净空不应小于1.0m
3070,21.5.4,设备安装宜符合下列规定：多排安装时，列间距不应小于1.2m
3071,21.5.4,设备安装宜符合下列规定：3设备间和电信间内壁挂式配线设备底部离地面的高度不宜小于0.5m
3072,21.5.4,设备安装宜符合下列规定：4公共场所安装配线箱时，暗装箱体底边距地不宜小于0.5m
3073,21.5.5,设备间及电信间应采用外开丙级防火门，地面应高出本层地面0.1m及以上或设置防水门槛。
3074,21.5.6,设备间及电信间的设计除符合本节规定外，尚应符合本标准第23章的有关规定。
3075,21.6.1,工作区信息插座的安装宜符合下列规定：1暗装在地面上的信息插座，应满足防水和抗压要求
3076,21.6.1,工作区信息插座的安装宜符合下列规定：2墙面或柱子上的信息插座底边距地面的高度宜为0.3m
3077,21.6.1,工作区信息插座的安装宜符合下列规定：3设置工作台的场所，信息插座宜安装在工作台面以上。
3078,21.6.2,信息插座模块宜采用标准86系列面板，光纤模块安装底盒深度不应小于60mm。
3079,21.6.3,集合点(CP)箱、多用户信息插座箱、用户单元信息配线箱应设置在建筑物的固定位置，安装在墙面或柱上时底边距地面的高度不宜小于0.5m。
3080,21.6.4,每一个工作区至少应配置2个220V/10A带保护接地的单相交流电源插座。
3081,21.7.1,综合布线系统应根据环境条件、用户对电磁兼容性要求、带宽要求采用相应的线缆和配线设备，并应符合下列规定：1综合布线区域内存在的电磁干扰场强高于3V/m时，应采用屏蔽布线系统或光缆布线系统
3082,21.7.1,综合布线系统应根据环境条件、用户对电磁兼容性要求、带宽要求采用相应的线缆和配线设备，并应符合下列规定：2用户对防电磁干扰和防信息泄露有较高要求或对网络有安全保密的需要时，应采用屏蔽布线系统或光缆布线系统
3083,21.7.1,综合布线系统应根据环境条件、用户对电磁兼容性要求、带宽要求采用相应的线缆和配线设备，并应符合下列规定：3采用非屏蔽布线无法满足安装现场条件对线缆的间距要求时，应采用金属导管、金属槽盒敷设，或采用屏蔽布线系统及光缆布线系统。
3084,21.7.2,当综合布线采用屏蔽布线系统时，采用的电缆、连接器件、跳线等都应屏蔽，并应符合下列规定：1采用屏蔽布线系统时，各个布线链路的屏蔽层应保持连续性
3085,21.7.2,当综合布线采用屏蔽布线系统时，采用的电缆、连接器件、跳线等都应屏蔽，并应符合下列规定：2屏蔽布线系统中所选用的信息插座、对绞电缆、连接器件、跳线等所组成的布线链路应具有良好的屏蔽及导通特性
3086,21.7.2,当综合布线采用屏蔽布线系统时，采用的电缆、连接器件、跳线等都应屏蔽，并应符合下列规定：3采用屏蔽布线系统时，屏蔽配线设备(FD或BD、CD)端必须良好接地。
3087,21.7.3,综合布线系统选用的电缆、光缆应根据建筑物的使用性质、火灾危险程度、系统设备的重要性和线缆的敷设方式，选用相应阻燃等级的线缆，并应符合本标准第13.9节的规定。
3088,21.7.4,从电信间引出的水平线缆，成束敷设时，宜采用槽盒的敷设方式。从槽盒引出至信息插座，可采用金属导管或可弯曲金属导管敷设。
3089,21.7.5,干线子系统垂直通道宜采用电缆竖井方式。电缆竖井的位置上下宜对齐。
3090,21.7.6,建筑群之间的线缆宜采用地下管道或电缆沟敷设方式，并应预留备用管道。
3091,21.7.7,综合布线系统线缆的弯曲半径应符合表21.7.7的规定。表21.7.7线缆敷设弯曲半径线缆类型弯曲半径2芯或4芯水平光缆>25mm其他芯数和主干光缆不小于光缆外径的10倍4对屏蔽、非屏蔽电缆不小于电缆外径的4倍大对数主干电缆不小于电缆外径的10倍室外光缆、电缆不小于线缆外径的10倍注：当线缆采用电缆桥架布放时，桥架内侧的弯曲半径不应小于300mm。
3092,21.7.8,光纤到用户单元的用户光缆敷设与接续应符合下列规定：1用户光缆光纤接续宜采用熔接方式。2在用户接入点配线设备及信息配线箱内宜采用熔接尾纤方式终接，不具备熔接条件时可采用现场组装光纤连接器件终接。3每一光纤链路中宜采用相同类型的光纤连接器件。4采用金属加强芯的光缆，金属构件应接地。5室内光缆预留长度应符合下列规定：1)光缆在配线柜(架)处预留长度应为3m～5m
3093,21.7.8,光纤到用户单元的用户光缆敷设与接续应符合下列规定：2.)光缆在楼层配线箱处预留长度应为1m～1.5m
3094,21.7.8,光纤到用户单元的用户光缆敷设与接续应符合下列规定：3))光缆在信息配线箱终接时预留长度不应小于0.5m
3095,21.7.8,光纤到用户单元的用户光缆敷设与接续应符合下列规定：4))光缆纤芯不做终接时，应保留光缆施工预留长度。6光缆敷设安装的最小静态弯曲半径应符合表21.7.8的规定。表21.7.8光缆敷设安装的最小静态弯曲半径光缆类型静态弯曲半径室内外光缆15D/15H微型自承式通信用室外光缆10D/10H且不小于30mm管道入户光缆G.652D光纤10D/10H且不小于30mm蝶形引入光缆G.657A光纤5D/5H且不小于15mm室内布线光缆G.657B光纤5D/5H且不小于10mm注：D为缆芯处圆形护套外径，H为缆芯处扁形护套短轴的高度。
3096,21.7.9,线缆在导管与槽盒内敷设时，管径与槽盒截面积利用率应符合本标准第26.5.6条的规定。
3097,21.8.1,当线缆从建筑物外部进入建筑物时，电缆、光缆的金属护套、金属构件及金属保护导管应接地。
3098,21.8.2,进线间、设备间、电信间应设置等电位接地端子箱(板)。每个配线柜(架)应采用两根不等长、其截面积不小于6mm2的绝缘铜导线敷设至等电位接地端子箱(板)。
3099,21.8.3,综合布线系统应采用共用接地装置，当单独设置接地体时，接地电阻不应大于4Ω。当接地系统中存在两个不同的接地网时，其接地电位差有效值不应大于1V。
3100,22.1.1,建筑规划及选址应调查分析周边的电磁环境，建筑电气工程设计应降低对周边电磁环境的影响。
3101,22.1.2,当建筑物内局部或全部区域电磁环境超过本标准第22.2节规定的控制限值时，应采取防护措施。
3102,22.1.31,10kV及以上变电所不应贴邻幼儿园教室与卧室、学校教室与宿舍、医院病房、老年人居住设施建筑、住宅等人员长期居留场所，当贴邻且超过表22.2.2的限值时，应采取防护措施。
3103,22.1.4,移动通信发射塔及基站不宜贴邻幼儿园、住宅、中小学教学楼等建筑物。
3104,22.1.5,易受辐射骚扰的电子设备不应与大功率电磁骚扰源紧邻布置。
3105,22.1.6,民用建筑电气工程电磁兼容设计除应符合本标准的规定外，尚应符合现行国家标准《建筑电气工程电磁兼容技术规范》GB51204的有关规定。
3106,22.2.1,建筑物与高压、超高压和特高压架空输电线路边导线之间应保持适当距离，电磁场强度和磁感应强度等不应超过表22.2.2的规定。
3107,22.2.2,电磁环境公众曝露控制限值不应超过表22.2.2的规定。表22.2.2电磁环境公众曝露控制限值频率范围电场强度E(V/m)磁场强度H(A/m)磁感应强度B(μT)等效平面波功率密度Se(W/m2)1Hz～8Hz800032000/f24000/f28Hz～25Hz80004000/f5000/f0.025kHz~1.2kHz200/f4/f5/f1.2kHz～2.9kHz200/f3.34.12.9kHz~57kHz7010/f12/f57kHz～100kHz4000/f10/f12/f0.1MHz~3MHz400.10.1243MHz～30MHz67/f1/20.17/f1/20.21/f1/212/f30MHz～3000MHz120.0320.040.43000MHz～15000MHz0.22/fl/20.001/fl/20.0012/fl/2f/750015GHz～300GHz270.0730.0922注：1频率f的单位为所在行中第一栏的单位;20.1MHz～300GHz频率，场量参数是任意连续6min内的方均根值;3100kHz以下频率，需同时限制电场强度和磁感应强度;100kHz以上频率，在远区场，可以只限制电场强度或磁场强度，或等效平面波功率密度，在近区场，需同时限制电场强度和磁场强度;4架空输电线路下的耕地、园地、牧草场、畜禽饲养地、养殖水面、道路等场所，其频率为50Hz的电场强度限值为10kV/m
3108,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：1在1Hz～100kHz之间，应满足下列关系式：(-1)(-2)式中：E
3109,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——频率i的电场强度(V/m)
3110,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：E.
3111,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——表22.2.2中频率i的电场强度限值(V/m)
3112,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：B
3113,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——频率i的磁感应强度(μT)
3114,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：B.
3115,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——表22.2.2中频率i的磁感应强度限值(μT)。2在0.1MHz～300GHz之间，应满足下列关系式：(-3)(-4)式中：E
3116,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——频率j的电场强度(V/m)
3117,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：Eu
3118,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——表22.2.2中频率j的电场强度限值(V/m)
3119,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：B
3120,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：——频率j的磁感应强度(μT)
3121,22.2.3,当公众曝露在多个频率的电场、磁场、电磁场中时，应满足下列要求：Bu.j——表22.2.2中频率j的磁感应强度限值(μT)。
3122,22.3.1,公共电网的电能质量应符合下列规定：1公共连接点的全部用户向该点注入的谐波电流分量(方均根值)不应超过表22.3.1-1的规定
3123,22.3.1,公共电网的电能质量应符合下列规定：表22.3.1-1公共连接点谐波电流允许值标称电压(kV)基准短路容量(MVA)谐波次数及谐波电流允许值(A)23456789101112130.3810786239622644192116281324610043342134142411118.5167.11310100262013208.5156.46.85.19.34.37.9标称电压(kV)基准短路容量(MVA)谐波次数及谐波电流允许值(A1415161718192021222324250.381011129.7188.6167.88.97.1146.51261006.16.85.3104.794.34.93.97.43.66.8101003.74.13.26.02.85.42.62.92.34.52.14.12当公共连接点处的最小短路容量与基准短路容量不同时，谐波电流允许值应进行换算
3124,22.3.1,公共电网的电能质量应符合下列规定：3同一公共连接点的每个用户，向电网注入的谐波电流允许值，宜按此用户在该点的协议容量与其公共连接点的供电设备容量之比进行分配
3125,22.3.1,公共电网的电能质量应符合下列规定：4公共连接点的谐波电压(相电压)限值不应超过表22.3.1-2的规定。表22.3.1-2公共连接点的谐波电压(相电压)限值电网标称电压(kV)电压总谐波畸变率(%)各次谐波电压含有率(%)奇次偶次0.385.04.02.064.03.21.610
3126,22.3.2,供配电系统的谐波治理，应符合下列规定：1谐波源设备较多的供配电系统宜选用Dynl1联结组别的配电变压器。2当配电变压器向非线性负荷供电时，变压器的降容系数D值应按下式计算，且变压器的实际负载率应在合理范围内。()式中：n——谐波次数
3127,22.3.2,供配电系统的谐波治理，应符合下列规定：In——n次谐波电流
3128,22.3.2,供配电系统的谐波治理，应符合下列规定：I——变压器额定电流的相对值，计算时设定Ii=1。3三级医院的医技楼、大型数据中心等建筑物，可在配电干线末端靠近谐波源处设置有源滤波装置。4谐波源较多的一般公共建筑，可在办公设施、计算机网络设备等配电干线上设置无源或有源滤波装置
3129,22.3.2,供配电系统的谐波治理，应符合下列规定：当采用无源滤波装置时，应采取措施防止发生系统谐振。5建筑物谐波源较多的供配电系统，当设有有源或无源滤波装置且其谐波限值达标时，相应回路的中性导体截面积可不增大。6设有大功率谐波源的馈线上，可在靠近谐波源处设置有源或无源滤波装置。7剧院建筑中，舞台调光装置宜就近设置有源滤波器。8为X光机、CT机、核磁共振机等谐波较严重的大功率设备的供电专线，宜按低阻抗馈电线路的要求进行设计。9功率因数补偿电容器组可按其连接点的谐波特征频率配置电抗器。
3130,22.3.3,有源滤波器的选用应符合下列规定：1宜选用并联型有源滤波器
3131,22.3.3,有源滤波器的选用应符合下列规定：2有源滤波器的额定补偿电流不宜小于装置连接点的总谐波电流或无功电流。
3132,22.4.1,电子信息系统应根据建筑物内部的电磁环境、系统的电磁敏感度、系统的电磁骚扰与周边其他系统的电磁敏感度等因素设计，并应符合电磁兼容性要求。
3133,22.4.2,电子信息系统所处的建筑物防雷，应符合本标准第11章的规定。
3134,22.4.3,电子信息系统机房电源的进线处，应设置限压型电涌保护器。保护器的残压与电抗电压之和不应大于被保护设备耐压水平的80%。
3135,22.4.4,户外信号传输电缆的金属外护层和户外光缆的金属增强线应在进户后首个接线处接地。
3136,22.4.5,户外信号传输电缆的信号线，应在进户配线架处设置适配的电涌保护器。
3137,22.4.6,有线电视系统、微波通信系统、卫星通信系统、移动通信室内信号覆盖系统等的室外天线馈线，应在进户后首个接线装置处，设置适配的电涌保护器。
3138,22.4.7,配电线路与电子信息系统传输线路应分开敷设，当受建筑条件限制而必须平行贴近敷设时，应采取屏蔽措施。
3139,22.4.8,配电线路与电子信息系统传输线路交叉时，宜垂直相交。
3140,22.4.9,当建筑物内的电磁环境复杂，且未采用屏蔽型保护导管或槽盒时，视频监控系统和有线电视系统，宜采用具有外屏蔽层的同轴电缆。
3141,22.5.1,电子信息系统宜采用共用接地装置，其接地电阻值应满足各系统中最小电阻值的要求。电子信息设备机柜应与等电位接地端子箱做等电位联结，并符合本标准第23章的要求。
3142,22.5.2,根据建筑物及电子信息系统的特点，可采用星形网络、多个网状连接的星形网络或公共网状连接的星形网络等接地形式。
3143,22.5.3,通信设备的专用接地导体与临近的防雷引下线之间宜设适配的电涌保护器。
3144,23.1.1,本章可适用于民用建筑所设置的智能化系统机房设计，不适用于大型数据中心、高风险对象的安防监控中心和涉密信息机房的专项设计。
3145,23.1.2,本章智能化系统机房宜包括民用建筑所设置的进线间(信息接入机房)、信息网络机房、用户电话交换机房、消防控制室、安防监控中心、智能化总控室、公共广播机房、有线电视前端机房、建筑设备管理系统机房、弱电间(电信间、弱电竖井)等。
3146,23.1.3,各类机房的设置应满足系统正常运行和用户使用、管理等要求。
3147,23.1.4,机房面积应留有发展空间。
3148,23.1.5,地震基本烈度为6度及以上地区，机房的结构设计和设备的安装应采取抗震措施。
3149,23.1.6,高层建筑或智能化系统较多的多层建筑应设置弱电间。
3150,23.2.1,机房位置选择应符合下列规定：1机房宜设在建筑物首层及以上各层，当有多层地下层时，也可设在地下一层
3151,23.2.1,机房位置选择应符合下列规定：2机房不应设置在厕所、浴室或其他潮湿、易积水场所的正下方或与其贴邻
3152,23.2.1,机房位置选择应符合下列规定：3机房应远离强振动源和强噪声源的场所，当不能避免时，应采取有效的隔振、消声和隔声措施
3153,23.2.1,机房位置选择应符合下列规定：4机房应远离强电磁场干扰场所，当不能避免时，应采取有效的电磁屏蔽措施。
3154,23.2.2,机房的设置应满足设备运行环境、安全性及管理、维护等要求。
3155,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：1信息设施系统总配线机房宜与信息网络机房及用户电话交换机房靠近或合并设置
3156,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：2安防监控中心宜与消防控制室合并设置
3157,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：3与消防有关的公共广播机房可与消防控制室合并设置
3158,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：4有线电视前端机房宜独立设置
3159,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：5建筑设备管理系统机房宜与相应的设备运行管理、维护值班室合并设置或设于物业管理办公室
3160,23.2.3,大型公共建筑宜按使用功能和管理职能分类集中设置机房，并应符合下列规定：6信息化应用系统机房宜集中设置，当火灾自动报警系统、安全技术防范系统、建筑设备管理系统、公共广播系统等的中央控制设备集中设在智能化总控室内时，不同使用功能或分属不同管理职能的系统应有独立的操作区域。
3161,23.2.4,有工作人员长时间值守的机房附近宜设卫生间和休息室。
3162,23.2.5,信息网络机房设置应符合下列要求：1自用办公建筑或信息化应用程度较高的公共建筑，信息网络机房宜独立设置
3163,23.2.5,信息网络机房设置应符合下列要求：2商业类建筑信息网络机房应根据其应用、管理及经营需要设置，可单独设置，亦可与信息设施系统总配线机房、建筑设备管理系统等机房合并设置。
3164,23.2.6,建筑设备管理系统机房设置应符合下列要求：1建筑设备管理系统中各子系统宜合并设置机房
3165,23.2.6,建筑设备管理系统机房设置应符合下列要求：2合设机房宜设于建筑物的首层、二层或有多层地下室的地下一层，其使用面积不宜小于20m2
3166,23.2.6,建筑设备管理系统机房设置应符合下列要求：3分设机房时，每间机房使用面积不宜小于10m2
3167,23.2.6,建筑设备管理系统机房设置应符合下列要求：4大型公共建筑必要时可设分控室。
3168,23.2.7,安防监控中心设置应符合下列要求：1安防监控中心宜设于建筑物的首层或有多层地下室的地下一层，其使用面积不宜小于20m2
3169,23.2.7,安防监控中心设置应符合下列要求：2综合体建筑或建筑群安防监控中心应设于防护等级要求较高的综合体建筑或建筑群的中心位置
3170,23.2.7,安防监控中心设置应符合下列要求：在安防监控中心不能及时处警的部位宜增设安防分控室
3171,23.2.7,安防监控中心设置应符合下列要求：3安防监控中心的设置尚应符合现行国家标准《安全防范工程技术标准》GB50348的有关规定。
3172,23.2.8,进线间(信息接入机房)设置应符合下列要求：1单体公共建筑或建筑群内宜设置不少于1个进线间，多家电信业务经营者宜合设进线间
3173,23.2.8,进线间(信息接入机房)设置应符合下列要求：2进线间宜设置在地下一层并靠近市政信息接入点的外墙部位
3174,23.2.8,进线间(信息接入机房)设置应符合下列要求：3进线间应满足缆线的敷设路由、成端位置及数量、光缆的盘长空间和缆线的弯曲半径、配线设备、入口设施安装对场地空间的要求
3175,23.2.8,进线间(信息接入机房)设置应符合下列要求：4进线间的面积应按通局管道及入口设施的最终容量设置，并应满足不少于3家电信业务经营者接入设施的使用空间与面积要求，进线间的面积不应小于10m2
3176,23.2.8,进线间(信息接入机房)设置应符合下列要求：5进线间设置在只有地下一层的建筑物内时，应采取防渗水措施，宜在室内设置排水地沟并与设有抽、排水装置的集水坑相连
3177,23.2.8,进线间(信息接入机房)设置应符合下列要求：6当进线间设置涉及国家安全和机密的弱电设备时，涉密与非涉密设备之间应采取房间分隔或房间内区域分隔措施
3178,23.2.8,进线间(信息接入机房)设置应符合下列要求：7住宅建筑进线间的设置应按现行国家标准《住宅区和住宅建筑内光纤到户通信设施工程设计规范》GB50846有关规定执行。
3179,23.2.9,弱电间(弱电竖井)设置应符合下列要求：1弱电间宜设在进出线方便，便于设备安装、维护的公共部位，且为其配线区域的中心位置
3180,23.2.9,弱电间(弱电竖井)设置应符合下列要求：2智能化系统较多的公共建筑应独立设置弱电间及其竖井
3181,23.2.9,弱电间(弱电竖井)设置应符合下列要求：3弱电间位置宜上下层对应，每层均应设独立的门，不应与其他房间形成套间
3182,23.2.9,弱电间(弱电竖井)设置应符合下列要求：4弱电间不应与水、暖、气等管道共用井道
3183,23.2.9,弱电间(弱电竖井)设置应符合下列要求：5弱电间应避免靠近烟道、热力管道及其他散热量大或潮湿的设施
3184,23.2.9,弱电间(弱电竖井)设置应符合下列要求：6当设置综合布线系统时，弱电间至最远端的缆线敷设长度不得大于90m
3185,23.2.9,弱电间(弱电竖井)设置应符合下列要求：当同楼层及邻层弱电终端数量少，且能满足铜缆敷设长度要求时，可多层合设弱电间
3186,23.2.9,弱电间(弱电竖井)设置应符合下列要求：7智能化系统性质重要、可靠性要求高或高度超过250m的公共建筑，宜增设1个弱电间(竖井)
3187,23.2.9,弱电间(弱电竖井)设置应符合下列要求：8弱电间的面积应满足设备安装、线路敷设、操作维护及扩展的要求。
3188,23.3.1,机房宜采用矩形平面布局。
3189,23.3.2,与机房内智能化系统无关的管道不应穿越机房。
3190,23.3.3,机房的空调系统如采用整体式空调机组并设置在机房内时，空调机组周围宜设漏水报警装置，并应对加湿进水管及冷冻水管采取排水措施。
3191,23.3.4,大型公共建筑的信息网络机房、智能化系统总控室、安防监控中心等宜设置机房综合管理系统和机房安全系统。
3192,23.3.5,信息网络机房设计应符合下列规定：1机房组成应根据设备以及工作运行特点要求确定，宜由主机房、管理用房、辅助设备用房等组成。2机房的面积应根据设备布置和操作、维护等因素确定，并应留有发展余地。机房的使用面积宜符合下列规定：1)主机房面积可按下列方法确定：当系统设备已选型时，按下式计算：A=K2S(-1)式中：A——主机房使用面积(m2)
3193,23.3.5,信息网络机房设计应符合下列规定：K——系数，取值5～7
3194,23.3.5,信息网络机房设计应符合下列规定：S——系统设备的投影面积(m2)。当系统设备未选型时，按下式计算：A=KN(-2)式中：K——单台设备占用面积(m2/台)
3195,23.3.5,信息网络机房设计应符合下列规定：N——机房内所有设备的总台数(台)。2)管理用房及辅助设备用房的面积不宜小于主机房面积的1.5倍。
3196,23.3.6,合用机房设计应符合下列规定：1合用机房使用面积可按下式计算：A=K2S()式中：A—-机房使用面积(m2)
3197,23.3.6,合用机房设计应符合下列规定：K——需要系数，需分类管理的子系统数量n:n≤3时，K取1
3198,23.3.6,合用机房设计应符合下列规定：n为4～6时，K取0.8
3199,23.3.6,合用机房设计应符合下列规定：n≥7时，K取0.6～0.7
3200,23.3.6,合用机房设计应符合下列规定：S——每个需要分类管理的智能化子系统占用的合用机房面积(m2/个)。2机房的长宽比不宜大于4:3。设有大屏幕显示屏的机房，面对显示屏的机房进深不宜小于5m。3当合用机房内设备运行环境条件要求较高或设备较多，其发热、噪声干扰影响较大时，操作人员经常工作的房间与设备机房之间宜采用玻璃墙隔开。4合并设置机房时，各系统设备宜统一安装于标准机柜内，并宜统一供电、统一敷线，不同系统的设备、线缆、端口等应有明显的标识。
3201,23.3.7,弱电间(弱电竖井)设计应符合下列规定：1弱电间与配电间宜分开设置，当受条件限制必须合设时，强、弱电设备及其线路必须分设在房间的两侧，各种设备箱体前宜留有不小于0.8m的操作、维护距离。2弱电间的面积，宜符合下列规定：1))采用落地式机柜的弱电间，面积不宜小于2.5m(宽)×2.0m(深)
3202,23.3.7,弱电间(弱电竖井)设计应符合下列规定：当弱电间覆盖的信息点超过400点时，每增加200点应增加1.5m2(2.5m×0.6m)的面积
3203,23.3.7,弱电间(弱电竖井)设计应符合下列规定：2)采用壁挂式机柜的弱电间，系统较多时，弱电间面积不宜小于3.0m(宽)×0.8m(深)
3204,23.3.7,弱电间(弱电竖井)设计应符合下列规定：系统较少时，面积不宜小于1.5m(宽)×0.8m(深)
3205,23.3.7,弱电间(弱电竖井)设计应符合下列规定：3)当多层建筑弱电间短边尺寸不能满足0.8m的要求时，可利用门外公共场地作为维护、操作的空间，弱电间房门应将设备安装场地全部敞开，但弱电间短边尺寸不应小于0.6m。3当弱电间内设置涉密弱电设备时，涉密弱电间应与非涉密弱电间分别设置
3206,23.3.7,弱电间(弱电竖井)设计应符合下列规定：当建筑面积紧张，且能满足越层水平缆线敷设长度要求时，可分层、分区域设置涉密弱电间和非涉密弱电间。4弱电间内的设备箱宜明装，安装高度宜为箱体底边距地0.5m～1.5m。
3207,23.3.8,机房设备布置应符合下列规定：1机房设备应根据系统配置及管理需要分区布置，当几个系统合用机房时，应按功能分区布置。2需要经常监视或操作的设备布置应便于监视或操作。3工作时可能产生尘埃或有害物质的设备，宜集中布置在靠近机房的回风口处。4电子信息设备宜远离建筑物防雷引下线等主要的雷电流泄流通道。5设备机柜的间距和通道应符合下列要求：1)设备机柜正面相对排列时，其净距离不宜小于1.2m
3208,23.3.8,机房设备布置应符合下列规定：2)背后开门的设备机柜，背面离墙边净距离不应小于0.8m
3209,23.3.8,机房设备布置应符合下列规定：3))设备机柜侧面距墙不应小于0.5m
3210,23.3.8,机房设备布置应符合下列规定：4)并排布置的设备总长度大于6m时，两侧均应设置通道
3211,23.3.8,机房设备布置应符合下列规定：5)通道净宽不应小于1.2m。6壁挂式设备中心距地面高度宜为1.5m
3212,23.4.1,机房的环境条件应符合下列要求：1对环境要求较高的机房，其空气含尘浓度，在静态或动态状况下测试，每立方米空气中大于或等于0.5pm的悬浮粒子数，应小于1.76×10?粒
3213,23.4.1,机房的环境条件应符合下列要求：2机房内的噪声，在系统停机状况下，在操作员位置测量应小于65dB(A)
3214,23.4.1,机房的环境条件应符合下列要求：3机房的电磁环境公众曝露控制限值应满足本标准表22.2.2的规定
3215,23.4.1,机房的环境条件应符合下列要求：当机房的电磁环境不符合智能化系统的安全运行标准或信息涉密管理规定时，应采取屏蔽措施。
3216,23.4.2,各类机房对土建专业的要求应符合下列规定：1各类机房的室内净高、荷载及地面、门窗等要求，应符合表23.4.2的规定
3217,23.4.2,各类机房对土建专业的要求应符合下列规定：2机房内敷设活动地板时，应符合现行行业标准《防静电活动地板通用规范》SJ/T10796的要求
3218,23.4.2,各类机房对土建专业的要求应符合下列规定：地板敷设高度应按实际需求确定，宜为200mm～350mm
3219,23.4.2,各类机房对土建专业的要求应符合下列规定：3弱电间预留楼板洞应上下对齐，楼板洞尺寸和数量应为发展留有余地，布线后应采用与楼板相同耐火等级的防火堵料封堵
3220,23.4.2,各类机房对土建专业的要求应符合下列规定：4弱电间地面宜抬高150mm
3221,23.4.2,各类机房对土建专业的要求应符合下列规定：5当机房内设有用水设备时，应采取防止漫溢和渗漏的措施
3222,23.4.2,各类机房对土建专业的要求应符合下列规定：6机房室内装修设计和材料尚应符合现行国家标准《建筑内部装修设计防火规范》GB50222的要求。
3223,23.4.3,各类机房对电气、暖通专业的要求应符合表23.4.3的规定。表23.4.2各类机房对土建专业的要求房间名称 室内净高(梁下或风管下)(m) 楼、地面等效均布活荷载(kN/m2) 地面材料 顶棚、墙面 门(及宽度) 窗  电话站 程控交换机室 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘   总配线架室 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘   话务室 ≥2.5 ≥3.0 防静电活动地板 吸声材料 隔声门(1.0m) 良好防尘设纱窗   电力电池室 ≥2.5 <200Ah时 4.5 注2 防尘、防滑地面 饰材不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘     200Ah～400Ah时 6.0          ≥500Ah时 10.0       进线间(信息接入机房) ≥2.2 ≥3.0 水泥地 墙身及顶棚需防潮 外开双扇防火门(≥1.0m)   信息网络机房 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘  建筑设备管理机房 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘  信息设施系统总配线机房 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.2m～1.5m) 良好防尘  续表23.4.2房间名称 室内净高(梁下或风管下)(m) 楼、地面等效均布活荷载(kN/m2) 地面材料 顶棚、墙面 门(及宽度) 窗  播室 录播室 ≥2.5 ≥2.0 防静电地毯 吸声材料 隔声门(1.0m) 隔声窗   设备室 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 双扇门(1.2m～1.5m) 良好防尘设纱窗  消防控制室 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇甲级防火门(1.5m)或(1.2m) 良好防尘设纱窗  安防监控中心 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇防火门(1.5m)或(1.2m) 良好防尘设纱窗  有线电视前端机房 ≥2.5 ≥4.5 防静电活动地板 饰材浅色、不反光、不起灰 外开双扇隔声门(1.2m～1.5m) 良好防尘设纱窗  会议电视 电视会议室 ≥3.5 ≥3.0 防静电地毯 吸声材料 双扇门(1.2m～1.5m) 隔声窗   控制室 ≥2.5 ≥4.5 防静电活动地板 饰材不反光、不起灰 外开单扇门(≥1.0m) 良好防尘   传输室 ≥2.5 ≥4.5 防静电活动地板 饰材不反光、不起灰 外开单扇门(≥1.0m) 良好防尘  弱电间 ≥2.5 ≥4.5 水泥地 墙身及顶棚需防潮 外开防火门(≥0.7m)   注：1如选用设备的技术要求高于本表所列要求，应遵照选用设备的技术要求执行;2当300Ah及以上容量的免维护电池需置于楼上时不应叠放;如需叠放时，应将其布置于梁上，并需另行计算楼板负荷;3会议电视室最低净高一般为3.5m
3224,23.5.1,机房供电应符合下列规定：1机房设备供电电源的负荷分级及供电要求，应符合本标准第3.2节的规定。2信息网络机房、用户电话交换机房、消防控制室、安防监控中心、智能化总控室、公共广播机房、有线电视前端机房和建筑设备管理系统机房等宜设置专用配电箱。当消防控制室与安防监控中心合用机房，且火灾自动报警系统与安全技术防范系统有联动时，供电电源可合用配电箱。3各机房宜采用不间断电源供电，其蓄电池组连续供电时间应符合表23.5.1的规定。表23.5.1各机房不间断电源(UPS)装置或直流屏连续供电时间机房名称供电时间供电范围备注安防监控中心≥0.25h安全技术防范系统主控设备建筑物内有发电机组时≥3h安全技术防范系统主控设备建筑物内无发电机组时用户电话交换机房≥0.25h电话交换机、话务台建筑物内有发电机组时8h建筑物内无发电机组时信息网络机房≥0.25h交换机、服务器、路由器、防火墙等网络设备建筑物内有发电机组时≥2h建筑物内无发电机组时消防控制室≥3h火灾自动报警及联动控制系统系统自带注：1蓄电池组容量不应小于系统设备额定功率的1.5倍
3225,23.5.1,机房供电应符合下列规定：2用户电话交换机房由发电机组供电时应按8h备油
3226,23.5.1,机房供电应符合下列规定：3避难层(间)设置的视频监控摄像机和安防监控中心的主控设备无柴油发电机供电时应按3h备电。4机房内应设置检修插座，该插座宜由机房配电箱单独回路配电。5当弱电间内用电设备较多时，宜设置电源配电箱并留有备用回路
3227,23.5.1,机房供电应符合下列规定：用电设备较少时可设两个AC220V、10A的单相三孔电源插座。6机房内各智能化设备外露可导电部分应做等电位联结。
3228,23.5.2,机房接地应符合下列规定：1机房的功能接地、保护接地(包括等电位联结、防静电接地和防雷接地)等宜与建筑物供配电系统共用接地装置，接地电阻值按系统中最小值确定，并符合本标准第12.5.10条的规定
3229,23.5.2,机房接地应符合下列规定：2机房内应设置等电位联结端子箱，该箱的接地导体与机房地板钢筋单点接地，并采用铜导体与建筑物总接地端子箱以最短距离连接
3230,23.5.2,机房接地应符合下列规定：3弱电间(弱电竖井)应设接地干线和接地端子箱，接地干线宜采用不小于BV(BVR)-25mm2的导体与机房接地端子箱连接
3231,23.5.2,机房接地应符合下列规定：弱电间(弱电竖井)的接地干线应每三层与楼层钢筋做等电位联结
3232,23.5.2,机房接地应符合下列规定：4当建筑内设有多个机房时，各机房接地端子箱引出的接地干线应在弱电间(弱电竖井)处与竖向接地干线汇接
3233,23.5.2,机房接地应符合下列规定：5防雷与接地应满足本标准第11章、第12章的有关规定。
3234,23.5.3,机房防静电设计应符合下列规定：1机房地面及工作面的静电泄漏电阻和单元活动地板的系统电阻应符合现行行业标准《防静电活动地板通用规范》SJ/T10796的规定
3235,23.5.3,机房防静电设计应符合下列规定：2机房内绝缘体的静电电位不应大于1kV
3236,23.5.3,机房防静电设计应符合下列规定：3机房不用活动地板时，可铺设导静电地面
3237,23.5.3,机房防静电设计应符合下列规定：导静电地面可采用导电胶与建筑地面粘牢，导静电地面电阻率均应为1.0×107Ω·cm～1.0×10°Ω·cm
3238,23.5.3,机房防静电设计应符合下列规定：4机房内采用的防静电活动地板的基材可由钢、铝或其他有足够机械强度的难燃材料制成。
3239,23.6.1,机房的耐火等级不应低于二级。
3240,23.6.2,弱电间墙体应为耐火极限不低于1.0h的不燃烧体，门应采用丙级防火门。
3241,23.6.3,机房出口应设置向疏散方向开启且能自动关闭的门，并应保证在任何情况下都能从机房内打开。
3242,23.6.4,设在首层的机房的外门、外窗应采取安全措施。
3243,23.6.5,根据机房的重要性，可设安全技术防范设施或警卫室。
3244,24.1.1,本章可适用于民用建筑电气节能设计。
3245,24.1.2,民用建筑电气节能设计应在满足建筑功能要求的前提下，通过合理的系统设计、设备配置、控制与管理，减少能源和资源消耗，提高能源利用率。
3246,24.1.3,民用建筑电气节能设计应选择符合国家能效标准规定的电气产品和节能型电气产品。
3247,24.1.4,本标准采用变压器容量指标作为建筑电气节能设计的一项指标，建筑电气的设计宜符合表24.1.4中变压器容量指标的要求。表24.1.4变压器容量指标建筑类型限定值(VA/m2)节能值(VA/m2)备注办公11070对应一类和二类办公建筑商业170110对应大型商店建筑旅馆12580对应三星级及以上宾馆注：1商业综合体应按照各建筑类型的建筑面积比例进行核实;2建筑物中包含数据中心，数据中心部分应符合相关规范的规定。
3248,24.1.5,建筑照明设计应符合本标准第10章和本章的有关规定。
3249,24.1.6,建筑电气的节能设计除应符合本标准外，尚应符合国家现行有关标准的规定。
3250,24.2.1,供配电系统应满足使用功能和系统可靠性要求，并应进行技术经济比较，采用节能的供配电系统。
3251,24.2.2,变电所宜设在负荷中心或大功率的用电设备处，缩短供电半径，并应符合下列规定：1建筑电气设计应合理确定配电系统的电压等级，减少变压级数，用户用电负荷容量大于250kW时，宜采用高压供电。2负荷中心应按下式计算：()式中：(xb
3252,24.2.2,变电所宜设在负荷中心或大功率的用电设备处，缩短供电半径，并应符合下列规定：(x
3253,24.2.2,变电所宜设在负荷中心或大功率的用电设备处，缩短供电半径，并应符合下列规定：
3254,24.2.2,变电所宜设在负荷中心或大功率的用电设备处，缩短供电半径，并应符合下列规定：)——各用电设备的坐标
3255,24.2.2,变电所宜设在负荷中心或大功率的用电设备处，缩短供电半径，并应符合下列规定：EAC——各用电设备估算的年电能消耗量(kWh)或计算负荷(kW)。3当建筑物内有多个负荷中心时，应进行技术经济比较，合理设置变电所。4冷水机组、冷冻水泵等容量较大的季节性负荷应采用专用变压器供电。
3256,24.2.3,单相负荷较多的供配电系统，宜符合下列规定：1单相负荷应均匀分布在三相系统上，三相负荷的不平衡度宜小于15%
3257,24.2.3,单相负荷较多的供配电系统，宜符合下列规定：2变电所集中设置的无功补偿装置宜采用部分分相无功自动补偿装置。
3258,24.2.4,变压器的选择除应符合本标准第24.1.4条规定外，还应使变压器工作在经济运行范围内。
3259,24.2.5,在采取提高自然功率因数措施的基础上，在负荷侧应设置集中与就地无功补偿设备，补偿后的功率因数应符合本标准第3.6.4条的规定，并应符合下列规定：1功率因数较低的大功率用电设备，且远离变电所时，应就地设置无功功率补偿
3260,24.2.5,在采取提高自然功率因数措施的基础上，在负荷侧应设置集中与就地无功补偿设备，补偿后的功率因数应符合本标准第3.6.4条的规定，并应符合下列规定：2安装无功补偿设备不得过补偿。
3261,24.2.6,大型用电设备、大型晶闸管调光设备等应就地设置谐波抑制装置。
3262,24.2.7,用电设备的冲击负荷及波动负荷引起电网电压波动、闪变时，应采取限制冲击负荷及波动负荷的措施。
3263,24.2.8,电缆的选择除应符合本标准第7章相关规定外，尚宜根据经济电流密度选择长寿命周期电缆，降低运营成本。
3264,24.3.1,建筑照明应采用高光效光源、高效灯具和节能器材。
3265,24.3.2,照明功率密度值(LPD)宜满足现行国家标准《建筑照明设计标准》GB50034规定的目标值，体育建筑中的场地照明宜满足现行行业标准《体育建筑电气设计规范》JGJ354目标值的规定。
3266,24.3.3,光源的选择应符合下列规定：1民用建筑不应选用白炽灯和自镇流荧光高压汞灯，一般照明的场所不应选用荧光高压汞灯
3267,24.3.3,光源的选择应符合下列规定：2般照明在满足照度均匀度的前提下，宜选择单灯功率较大、光效较高的光源
3268,24.3.3,光源的选择应符合下列规定：在满足识别颜色要求的前提下，宜选择适宜色度参数的光源
3269,24.3.3,光源的选择应符合下列规定：3高大空间和室外场所的光源选择应与其安装高度相适应
3270,24.3.3,光源的选择应符合下列规定：灯具安装高度不超过8m的场所，宜采用单灯功率较大的直管荧光灯，或采用陶瓷金属卤化物灯以及LED灯
3271,24.3.3,光源的选择应符合下列规定：灯具安装高度超过8m的室内场所宜采用金属卤化物灯或LED灯
3272,24.3.3,光源的选择应符合下列规定：灯具安装高度超过8m的室外场所宜采用金属卤化物灯、高压钠灯或LED灯
3273,24.3.3,光源的选择应符合下列规定：4走道、楼梯间、卫生间和车库等无人长期逗留的场所宜选用三基色直管荧光灯、单端荧光灯或LED灯
3274,24.3.3,光源的选择应符合下列规定：5疏散指示标志灯应采用LED灯，其他应急照明、重点照明、夜景照明、商业及娱乐等场所的装饰照明等，宜选用LED灯
3275,24.3.3,光源的选择应符合下列规定：6办公室、卧室、营业厅等有人长期停留的场所，当选用LED灯时，其相关色温不应高于4000K。
3276,24.3.4,气体放电灯应单灯采用就地无功补偿方式，补偿后功率因数不应低于0.9。
3277,24.3.5,灯具的选择应符合下列规定：1在满足眩光限制和配光要求的条件下，应选用效率高的灯具，灯具效率不应低于现行国家标准《建筑照明设计标准》GB50034的相关规定，其中体育照明使用的金属卤化物灯具的效率应符合现行行业标准《体育建筑电气设计规范》JGJ354的相关规定。2除有装饰需要外，应选用直射光通比例高、控光性能合理的高效灯具。
3278,24.3.6,照明设计所选用的光源应配置不降低光源光效和光源寿命的镇流器及相关附件。当气体放电灯选用单灯功率小于或等于25W的光源时，其镇流器应选用谐波含量低的产品。
3279,24.3.7,照明控制应符合下列规定：1应结合建筑使用情况及天然采光状况，进行分区、分组控制
3280,24.3.7,照明控制应符合下列规定：2天然采光良好的场所，宜按该场所照度要求、营运时间等自动开关灯或调光
3281,24.3.7,照明控制应符合下列规定：3旅馆客房应设置节电控制型总开关，门厅、电梯厅、大堂和客房层走廊等场所，除疏散照明外宜采用夜间降低照度的自动控制装置
3282,24.3.7,照明控制应符合下列规定：4功能性照明宜每盏灯具单独设置控制开关
3283,24.3.7,照明控制应符合下列规定：当有困难时，每个开关所控的灯具数不宜多于6盏
3284,24.3.7,照明控制应符合下列规定：5走廊、楼梯间、门厅、电梯厅、卫生间、停车库等公共场所的照明，宜采用集中开关控制或自动控制
3285,24.3.7,照明控制应符合下列规定：6大空间室内场所照明，宜采用智能照明控制系统
3286,24.3.7,照明控制应符合下列规定：7道路照明、夜景照明应集中控制
3287,24.3.7,照明控制应符合下列规定：8设置电动遮阳的场所，宜设照度控制与其联动。
3288,24.3.8,建筑景观照明应符合下列规定：1建筑景观照明应至少有三种照明控制模式，平日应运行在节能模式
3289,24.3.8,建筑景观照明应符合下列规定：2建筑景观照明应设置深夜减光或关灯的节能控制。
3290,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：1电动机的效率不应低于现行国家标准《中小型三相异步电动机能效限定值及能效等级》GB18613规定的能效限定值，宜采用符合节能评价值的电动机
3291,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：2额定功率大于200kW的电动机宜采用高压电动机
3292,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：3恒负荷连续运行，功率在250kW及以上的电动机，宜采用同步电动机
3293,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：4除特殊要求外，不宜采用直流电动机
3294,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：5应合理采用电动机启动调速技术
3295,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：当机械工作在两个不同工况时，在满足工艺要求的情况下，宜通过调整电动机极数进行调速
3296,24.4.1,应合理选择电动机的功率及电压等级，并应符合下列规定：当机械的工况大于两个时，宜采用电动机变频调速方式，且变频调速装置应有抑制高次谐波的措施。
3297,24.4.2,两台及以上电梯集中设置时，应具有规定程序集中调度和控制的群控功能。
3298,24.4.3,电梯处于空载时宜具有延时关闭轿厢内照明和风扇的功能，宜采用变频调速和能量回收的电梯。
3299,24.4.4,自动扶梯、自动人行道在空载时，应能暂停或低速运行。
3300,24.4.5,地下车库宜设置与风机联动的一氧化碳(CO)监测装置。
3301,24.5.1,建筑设备监控系统节能设计，应在保证分布式系统实现分散控制、集中管理的前提下，利用控制和信息集成技术。
3302,24.5.2,当冷热源、供暖通风及空气调节等系统的负荷变化较大或调节阀(风门)阻力损失较大时，各系统的水泵和风机宜采用变频调速控制。
3303,24.5.3,冷源系统的监控宜采用下列节能措施：1当根据冷量控制冷冻水泵、冷却水泵、冷却塔运行台数时，水泵及冷却塔风机宜采用调速控制
3304,24.5.3,冷源系统的监控宜采用下列节能措施：2根据制冷机组对冷却水温度的要求，监控系统应按与制冷机适配的冷却水温度自动调节冷却塔风机转速
3305,24.5.3,冷源系统的监控宜采用下列节能措施：3当空调系统冷量很大，末端设备数量较多时，可通过调节二级冷冻水压力和冷冻水泵运行台数进行节能控制。
3306,24.5.4,热源系统的监控宜采用下列节能措施：1采取回水温度法、热负荷控制法控制锅炉机组的启停、台数及投入运行的热水泵台数、转速
3307,24.5.4,热源系统的监控宜采用下列节能措施：2采取回水温度法、热负荷控制法控制热交换器的台数和投入运行的热水泵台数、转速
3308,24.5.4,热源系统的监控宜采用下列节能措施：3根据二次侧供水温度调节一次侧水和蒸汽阀，控制热交换器产生的二次侧热水供水温度在设定值范围内。
3309,24.5.5,空调系统的监控宜采用下列节能措施：1在不影响舒适度的情况下，温度设定值宜根据昼夜、作息时间、室外温度等条件自动再设定
3310,24.5.5,空调系统的监控宜采用下列节能措施：2根据室内外空气焓值条件，自动调节新风量的节能运行
3311,24.5.5,空调系统的监控宜采用下列节能措施：3采用室内二氧化碳(CO2)浓度的检测来自动调节新风量，在保证舒适度的前提下采用最小新风量控制
3312,24.5.5,空调系统的监控宜采用下列节能措施：4空调设备的最佳启、停时间控制，负荷间歇运行控制
3313,24.5.5,空调系统的监控宜采用下列节能措施：5在建筑物预冷或预热期间，按照预先设定的自动控制程序启动或停止送新风
3314,24.5.5,空调系统的监控宜采用下列节能措施：6夜间新风注入控制
3315,24.5.5,空调系统的监控宜采用下列节能措施：7过渡季节，进行零能量区域控制。
3316,24.5.6,建筑物内照明系统的监控宜采用下列节能措施：1工作时段设置与工作状态自动转换
3317,24.5.6,建筑物内照明系统的监控宜采用下列节能措施：2工作分区设置与工作状态自动转换
3318,24.5.6,建筑物内照明系统的监控宜采用下列节能措施：3在人员活动有规律的场所，采用时间控制和分区控制两种组合控制方式
3319,24.5.6,建筑物内照明系统的监控宜采用下列节能措施：4在人员活动无规律的场所，采用红外线探测器控制方式
3320,24.5.6,建筑物内照明系统的监控宜采用下列节能措施：5在可利用自然光的场所，采用照度传感器的调光控制方式。
3321,24.5.7,室外照明系统的监控除符合本标准第24.3.8条规定外，尚宜采用下列节能措施：1建筑小区照明宜采用分区、分时段程序开关控制和光电传感器控制两种组合控制方式
3322,24.5.7,室外照明系统的监控除符合本标准第24.3.8条规定外，尚宜采用下列节能措施：2建筑物的景观照明宜采用分时段程序开关控制方式。
3323,24.5.8,给水排水系统宜按预置程序在用电低谷时将水箱灌满和污水池排空。
3324,24.5.9,在保证供配电系统安全运行的条件下，宜根据用电负荷的大小控制变压器运行台数。
3325,24.6.1,选用交流接触器的吸持功率不应高于现行国家标准《交流接触器能效限定值及能效等级》GB21518规定的能效限定值，宜采用符合节能评价值的接触器。
3326,24.6.2,大型公共建筑中的电开水器等电热设备宜采用定时控制。
3327,25.1.1,本章可适用于民用建筑的建筑电气绿色设计。
3328,25.1.2,建筑电气绿色设计应符合建筑物的使用功能、评价等级划分要求，根据所在区域的气候、资源、生态环境等条件，通过经济技术比较，合理确定设计方案。
3329,25.1.3,供配电系统的电能质量除应符合本标准第3章的规定外，尚应符合现行国家标准《电能质量公用电网谐波》GB/T14549的有关规定。当不符合规定时，应采取谐波抑制措施。
3330,25.1.4,电气照明质量、照度标准、照明装置及其控制方式等，除应符合本标准第10章的规定外，尚应符合现行国家标准《建筑照明设计标准》GB50034的有关规定。
3331,25.1.5,通过对所在地太阳能资源分析，当经济技术合理时，宜采用太阳能光伏发电系统作为电力能源的补充。
3332,25.1.6,电气装置应采用高效、节能和环保的电气产品，其设计除应符合本标准第9章、第24章的规定外，尚应符合现行国家标准《通用用电设备配电设计规范》GB50055的有关规定。
3333,25.1.7,公共建筑宜设置能效监管系统，对用能设备进行能耗监测、统计、分析和管理。
3334,25.1.8,智能化系统应定位合理、功能完善，其设计除应符合本标准第14章～第21章的规定外，尚应符合现行国家标准《智能建筑设计标准》GB50314的有关规定。
3335,25.1.9,建筑电气绿色设计除应符合本标准外，尚应符合国家现行标准《绿色建筑评价标准》GB/T50378和《民用建筑绿色设计规范》JGJ/T229的有关规定。
3336,25.2.1,本节可适用于通过220V/380V电压等级接入配电网的民用建筑光伏发电系统设计。
3337,25.2.2,光伏发电系统设计应综合日照条件、建筑条件，并满足安全可靠、经济适用、美观及便于安装、清洁、维护的要求。
3338,25.2.3,光伏发电系统输出电力的电能质量应符合国家现行有关标准的规定。
3339,25.2.4,光伏发电系统的预测发电量可按下式计算：()式中：Ep——年发电量(kWh/a);HA——水平面年太阳能总辐射量[kWh/(m2·a)];PA——光伏组件安装容量(kWp);E。——标准条件下的辐照度(kWh/m2);K——综合效率系数，包括光伏组件类型修正系数、转换效率修正系数、光伏组件的位置修正系数、光照利用率和光伏发电电气系统效率等。
3340,25.2.5,光伏发电系统的类型应根据建筑的使用功能、负荷性质、供配电系统和电网条件确定。
3341,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：1应满足建筑结构安全要求
3342,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：2应满足建筑围护结构的性能参数要求
3343,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：3应避开建筑变形缝安装
3344,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：4应与所在部位的建筑周围环境相协调
3345,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：5应满足光伏组件的电气性能要求
3346,25.2.6,采用光伏组件作为建筑围护结构时，光伏发电系统应符合下列规定：6应便于维护、清洗和更换。
3347,25.2.7,民用建筑光伏方阵宜采用固定式布置，非围护结构的光伏方阵安装倾角应结合建筑的形式、场地面积、光伏发电系统的类型、年平均辐照度和气候条件进行设计。
3348,25.2.8,在人员可接触或接近光伏发电系统的区域，应设置安全防护措施。
3349,25.2.9,光伏汇流箱的设置应符合下列规定：1应设置警示标识
3350,25.2.9,光伏汇流箱的设置应符合下列规定：2应具有隔离保护措施
3351,25.2.9,光伏汇流箱的设置应符合下列规定：3设置在室外的箱体应采用金属箱体，并具有防水、防腐等措施，其防护等级不低于IP65
3352,25.2.9,光伏汇流箱的设置应符合下列规定：4设置位置应便于操作和维修
3353,25.2.9,光伏汇流箱的设置应符合下列规定：5输入回路应具有防逆流及过流保护
3354,25.2.9,光伏汇流箱的设置应符合下列规定：6需要监测光伏组件的工作状态时，可在汇流箱内设置监测装置。
3355,25.2.10,直流线路的选择与安装，除应符合现行国家标准《低压电气装置第5-52部分：电气设备的选择和安装布线系统》GB/T16895.6的有关规定外，尚应符合下列规定：1光伏组件、光伏方阵和直流主干线电缆应能承受预期的外部环境影响
3356,25.2.10,直流线路的选择与安装，除应符合现行国家标准《低压电气装置第5-52部分：2电缆应有固定和防晒等措施。
3357,25.2.11,光伏发电系统逆变器的确定应符合下列规定：1逆变器的直流侧应设置隔离开关。2独立光伏发电系统的逆变器容量应根据负荷性质和最大功率确定。3同一个逆变器接入的光伏组件串的电压、方阵朝向、安装倾角应一致。4逆变器允许的最大直流输入电压和功率不应小于其对应的光伏组件或光伏方阵的最大开路电压和最大直流输出功率。5光伏组件串的最大功率工作电压变化范围应在逆变器的最大功率跟踪电压范围内。6并网光伏发电系统的逆变器性能应符合电网相关技术要求，同时还应符合下列规定：1)应设置自动运行和停止功能
3358,25.2.11,光伏发电系统逆变器的确定应符合下列规定：2))在直流侧和交流侧都应采取隔离措施
3359,25.2.11,光伏发电系统逆变器的确定应符合下列规定：3))应具有最大功率跟踪控制和防止孤岛效应的功能
3360,25.2.11,光伏发电系统逆变器的确定应符合下列规定：4))未设置隔离变压器的逆变器应具备直流检测功能
3361,25.2.11,光伏发电系统逆变器的确定应符合下列规定：5))除维修时间外，逆变器的控制电路应保持与电网的连接，监测电网状态
3362,25.2.11,光伏发电系统逆变器的确定应符合下列规定：6)应确保与电网具有相同的电压、相位、相数、频率和接线方式。7逆变器应设置通信接口。8逆变器的直流侧宜设置光伏用直流电弧故障断路器。
3363,25.2.12,光伏发电系统储能装置的选择应符合下列规定：1独立光伏发电系统应配置储能装置。2当光伏发电系统配置储能装置时，其储能电池的容量应按下式计算：Ce=DFP?/(UK。)()式中：Ce——储能电池容量(kWh)
3364,25.2.12,光伏发电系统储能装置的选择应符合下列规定：D——最长无日照期间用电时数(h)
3365,25.2.12,光伏发电系统储能装置的选择应符合下列规定：F——储能电池放电效率的修正系数(通常取1.05)
3366,25.2.12,光伏发电系统储能装置的选择应符合下列规定：Po——负荷容量(kW)
3367,25.2.12,光伏发电系统储能装置的选择应符合下列规定：U——储能电池的放电深度(通常取0.5～0.8)
3368,25.2.12,光伏发电系统储能装置的选择应符合下列规定：Ka——交流回路的损耗率(通常取0.7～0.8)。3储能装置宜设置通信接口。
3369,25.2.13,光伏发电系统接入配电网时，应符合下列规定：1光伏发电系统的并网方式和安全保护要求应符合现行国家标准《光伏发电接入配电网设计规范》GB/T50865和《光伏发电站接入电力系统设计规范》GB/T50866等的规定
