1,3.1.1,本章可适用于民用建筑中35kV及以下供配电系统的设计。
3370,25.2.13,光伏发电系统接入配电网时，应符合下列规定：2当光伏发电系统采用非逆流并网时，应配置逆向功率保护装置
3371,25.2.13,光伏发电系统接入配电网时，应符合下列规定：当检测到逆向电流超过额定输出的5%时，光伏发电系统应在2s内停止向电网送电
3372,25.2.13,光伏发电系统接入配电网时，应符合下列规定：3应能监测并网点的电能质量参数，超限时应自动将光伏系统与配电网安全解列
3373,25.2.13,光伏发电系统接入配电网时，应符合下列规定：4光伏发电系统与配电网之间的开关应具有同时切断相导体和中性导体的功能
3374,25.2.13,光伏发电系统接入配电网时，应符合下列规定：5光伏发电系统应配置防孤岛保护，当检测到孤岛时，应断开与配电网的连接
3375,25.2.13,光伏发电系统接入配电网时，应符合下列规定：6光伏发电系统应配置电能计量装置
3376,25.2.13,光伏发电系统接入配电网时，应符合下列规定：7并网处设置的并网箱(柜)应设置警示标识，箱(柜)内应设置具有明显断点的隔离开关和断路器
3377,25.2.13,光伏发电系统接入配电网时，应符合下列规定：8光伏发电系统总容量不宜超过上一级变压器额定容量的25%
3378,25.2.13,光伏发电系统接入配电网时，应符合下列规定：9光伏发电系统额定电流与并网点的三相短路电流之比不宜高于10%
3379,25.2.13,光伏发电系统接入配电网时，应符合下列规定：10光伏系统接入配电电网可采用专线或T接的方式。
3380,25.2.14,光伏发电系统宜配置无功补偿装置。
3381,25.2.15,光伏发电系统的监控、通信和计量装置应根据系统自身技术要求和电网的条件合理配置。
3382,25.2.16,光伏发电系统防雷与接地，除应符合本标准第11章、第12章的有关规定外，尚应符合下列规定：1光伏汇流箱内应设置限压型电涌保护器
3383,25.2.16,光伏发电系统防雷与接地，除应符合本标准第11章、第12章的有关规定外，尚应符合下列规定：2光伏发电系统应设置总等电位联结母排
3384,25.2.16,光伏发电系统防雷与接地，除应符合本标准第11章、第12章的有关规定外，尚应符合下列规定：3当敷设保护等电位联结导体时，应使其与直流电缆和交流电缆以及附件平行，并尽可能紧密接触
3385,25.2.16,光伏发电系统防雷与接地，除应符合本标准第11章、第12章的有关规定外，尚应符合下列规定：4在直流侧，不得采用不接地的局部等电位联结保护。
3386,25.3.1,应根据建筑物所在的地理位置、气候环境条件、建筑物自身的特点、照明要求，通过经济技术比较，合理选择导光设备。
3387,25.3.2,在人员工作或停留的地下房间或场所，无天然采光时宜设置导光设备。
3388,25.3.3,采用导光设备的区域，应同时采用人工照明及其控制措施。
3389,25.3.4,导光设备适用于一般照明，不得作为应急照明使用。
3390,25.3.5,导光设备的位置选择，应根据下列要求综合确定：1应满足建筑结构安全要求
3391,25.3.5,导光设备的位置选择，应根据下列要求综合确定：2安装在地面时，应采取相应的安全防护措施
3392,25.3.5,导光设备的位置选择，应根据下列要求综合确定：3宜接近或在需要采光房间上方设置
3393,25.3.5,导光设备的位置选择，应根据下列要求综合确定：4应与所在部位的建筑周围环境相协调
3394,25.3.5,导光设备的位置选择，应根据下列要求综合确定：5应便于维护、清洗和更换
3395,25.3.5,导光设备的位置选择，应根据下列要求综合确定：6不应设在大面积的遮光区域
3396,25.3.5,导光设备的位置选择，应根据下列要求综合确定：7不应穿越防火分区
3397,25.3.5,导光设备的位置选择，应根据下列要求综合确定：8不宜设在多尘、多污染的区域。
3398,25.3.6,导光管采光系统应具有防盗、防水、防撞击、抗老化和隔热、隔绝紫外线的功能。
3399,25.3.7,导光管采光系统的反射材料的反射率不宜低于0.95。
3400,25.3.8,导光管采光系统安装长度不宜超过管径的20倍，传输效率不宜低于0.75。
3401,25.3.9,高度较高或照度要求较高的房间，宜采用大管径导光管;高度较低或照度要求较低的房间，宜采用中小管径导光管。
3402,25.3.10,光纤采光系统应具有隔热、隔绝紫外线和红外线的功能。
3403,25.3.11,光纤采光系统安装长度不宜大于20m。光纤弯曲半径不宜小于25mm。
3404,25.3.12,光纤采光系统适用于高度较低或照度要求较低的房间。宜采用混合光源的产品。
3405,25.4.1,能效监管系统应根据建筑物使用功能、能耗类别和用能设备特点进行设计。
3406,25.4.2,建筑的分类和分项能耗数据监测应符合现行行业标准《公共建筑能耗远程监测系统技术规程》JGJ/T285的有关规定。
3407,25.4.3,现场能耗数据采集宜利用建筑设备监控系统或变电站综合自动化系统的既有功能，实现数据共享。
3408,25.4.4,能效监管系统的设置不应影响建筑用能系统的既有功能，不应降低系统技术指标。
3409,25.4.5,能效监管系统设计应按照建筑能耗的分类和分项要求，对能耗数据进行归类、统计和分析，并可自动、定时向上一级数据中心发送能耗数据信息。
3410,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：1高压供电时，应在高压侧设置电能计量装置，同时在低压侧设置低压总电能计量装置，出线柜回路可直接设置分项电能计量装置
3411,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：2建筑物供配电系统的设计应满足电能计量装置的设置要求
3412,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：3宿舍公共部位和供未成年人使用的宿舍居室，应集中设置多回路电能计量装置
3413,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：供成年人使用的宿舍居室，应按居室单独设置电能计量装置
3414,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：4办公建筑和商店建筑的对外出租用房应按经济核算单元设置电能计量装置
3415,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：5医疗建筑的大型医疗设备应单独设置电能计量装置
3416,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：病房、手术室等区域宜按楼层或功能分区设置电能计量装置
3417,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：6旅馆建筑的客房、厨房等区域宜按楼层或功能分区设置电能计量装置
3418,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：7教育建筑的实验设备应以实验室为单位设置电能计量装置
3419,25.4.6,电类分项能耗计量装置设置时，应符合下列规定：教室宜按楼层或功能分区设置电能计量装置。
3420,25.4.7,电能计量装置的选型与配置应符合下列规定：1多功能电能表和数字电能表的精度等级不应低于1.0级
3421,25.4.7,电能计量装置的选型与配置应符合下列规定：2数字电能表应至少具有计量三相(单相)有功电能的功能
3422,25.4.7,电能计量装置的选型与配置应符合下列规定：3多功能电能表应至少具有监测和计量电流、电压、有功电能、无功电能等功能，并具有可扩展有功功率、无功功率、功率因数、谐波含量、最大需量等监测功能
3423,25.4.7,电能计量装置的选型与配置应符合下列规定：4电流互感器精度等级不应低于0.5级，变比应与被测量回路的电流值相适应
3424,25.4.7,电能计量装置的选型与配置应符合下列规定：5电能计量装置应具有断电数据保护功能，当恢复供电后，应能自动恢复正常计量功能。
3425,25.4.8,能效监管系统的数据传输应符合下列规定：1系统应根据信号传输方式、传输距离、系统安全性、环境条件等要求，选择传输介质和缆线
3426,25.4.8,能效监管系统的数据传输应符合下列规定：2传输方式的选择应根据能耗计量装置的数量、分布、传输距离、环境条件、信息容量及传输设备技术要求等确定
3427,25.4.8,能效监管系统的数据传输应符合下列规定：宜采用有线传输方式，当布线困难时，可采用无线传输方式
3428,25.4.8,能效监管系统的数据传输应符合下列规定：3能耗计量装置与系统主机设备之间的数据传输宜采用有线方式
3429,25.4.8,能效监管系统的数据传输应符合下列规定：4能耗计量装置和数据采集器之间的通信协议应符合现行国家标准的有关规定。
3430,25.4.9,能效监管系统主机设备的设置应符合下列规定：1建筑能效监管系统的主机设备宜设置在机房内，其机房应符合本标准第23章的有关规定
3431,25.4.9,能效监管系统主机设备的设置应符合下列规定：2能效监管系统主机设备应配置专用服务器和系统管理软件
3432,25.4.9,能效监管系统主机设备的设置应符合下列规定：3能耗监测数据应采取冗余和备份措施
3433,25.4.9,能效监管系统主机设备的设置应符合下列规定：数据保存时间不应少于3年
3434,25.4.9,能效监管系统主机设备的设置应符合下列规定：4应设置防火墙、安装防病毒软件等网络安全措施。
3435,25.4.10,能效监管系统软件应具有下列基本功能：1应支持不同类型的能耗计量装置的接入
3436,25.4.10,能效监管系统软件应具有下列基本功能：2应支持B/S架构或C/S架构
3437,25.4.10,能效监管系统软件应具有下列基本功能：3对于无法自动计量的能耗数据，应允许人工录入
3438,25.4.10,能效监管系统软件应具有下列基本功能：4应具有自动监测能耗计量装置、数据采集器和传输设备通信状态的能力
3439,25.4.10,能效监管系统软件应具有下列基本功能：5应能设置系统能耗数据采集周期，采集频率不宜大于1次/h
3440,25.4.10,能效监管系统软件应具有下列基本功能：6应能实时监测自动采集的分类、分项能耗数据，并自动保存到数据库，进行历史数据分析
3441,25.4.10,能效监管系统软件应具有下列基本功能：7应能为用户提供个性化报表与能耗数据统计、分析的功能
3442,25.4.10,能效监管系统软件应具有下列基本功能：8应具有能耗预测、考核的功能
3443,25.4.10,能效监管系统软件应具有下列基本功能：9应具有报警管理功能
3444,25.4.10,能效监管系统软件应具有下列基本功能：10应具有用户权限管理、系统日志及系统参数设置等功能
3445,25.4.10,能效监管系统软件应具有下列基本功能：11与上一级数据中心通信应采用高级数据加密标准(AES)进行加密。
3446,25.4.11,能效监管系统的供电、防雷与接地，除应符合本标准第23章的有关规定外，尚应符合下列规定：1系统主机设备和数据传输设备、数据采集器等应配置相应的备用电源装置
3447,25.4.11,能效监管系统的供电、防雷与接地，除应符合本标准第23章的有关规定外，尚应符合下列规定：2采用具有金属屏蔽层的缆线并穿钢管敷设时，屏蔽层及钢管均应可靠接地。
3448,26.1.1,本章可适用于民用建筑内、外弱电线路布线系统的管道、桥架、导管、线缆敷设和配线设施的设计。
3449,26.1.2,弱电线路布线系统包括用地红线内园区综合管道、园区配线设施、建筑物引入管道、建筑物内配线管网和建筑物内配线设施。
3450,26.1.3,弱电线路布线系统应避免因电磁场、环境温度、外部热源等因素对弱电线路布线系统传输质量带来的影响，并应防止在敷设过程中因受撞击、振动、线缆自重和建筑物变形等各种机械应力带来的损害。
3451,26.1.4,弱电线路布线系统的地下综合管线、园区配线设施、建筑物引入管道、建筑物内配线管网和建筑物内配线设施应与建筑工程同步建设。
3452,26.1.5,弱电线路布线系统中信号传输、供电及控制线路为交流25V或直流60V及以下时，宜采用电压等级不低于300V/300V的铜芯绝缘电缆;当布线系统为交流50V以上或直流120V以上时，应采用电压等级不低于300V/500V的铜芯绝缘电缆。采用交流220V/380V的供电和控制线路，应采用电压等级不低于450V/750V的铜芯绝缘导线或0.6kV/1kV铜芯电缆。
3453,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：1弱电系统线缆穿导管敷设时，可采用绝缘导线、电缆或光缆
3454,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：在槽盒内敷设时，宜采用电缆或光缆
3455,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：2供电线路为交流220V/380V电压时，其线缆应独立穿导管或在槽盒内敷设
3456,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：3广播信号传输线路为交流70V或100V及以上电压时，其线缆应独立穿导管或在槽盒内敷设
3457,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：4有线电视信号传输与供电线路为交流60V电压时，其线缆应独立穿导管或槽盒内敷设
3458,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：当与其他不同交流电压等级线缆共用同一槽盒时，应分别加金属隔板敷设
3459,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：5信号传输、供电和控制线路为交流25V以上、50V及以下或直流60V以上、120V及以下电压时，其线缆应独立穿导管或在槽盒内敷设
3460,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：当受条件限制需要与其他电压等级线缆共用同一槽盒时，应分别加金属隔板敷设
3461,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：6信号传输、供电和控制线路为交流25V及以下或直流60V及以下电压时，其线缆可共穿同一导管或在同一槽盒内敷设
3462,26.1.6,弱电系统设备信号传输、供电和控制等线缆在正常环境的室内场所采用穿导管或在封闭式槽盒内敷设时，应符合下列规定：7当系统线缆受外界电磁场干扰严重或弱电系统自身供电、信号传输和控制电缆存在相互干扰时，其导管或槽盒内可采用屏蔽型电缆等抗干扰保护措施。
3463,26.1.7,弱电线路线缆采用导管、槽盒敷设时，应满足系统运行、维护管理、布线分类等要求，并符合表26.1.7的规定。
3464,26.1.8,弱电线路布线系统中线缆的选用应符合下列规定：1室外穿导管暗敷设线缆应采用防水型电缆或光缆
3465,26.1.8,弱电线路布线系统中线缆的选用应符合下列规定：2住宅建筑室内穿导管敷设线缆应采用燃烧性能分级不低于B2级的电缆或光缆
3466,26.1.8,弱电线路布线系统中线缆的选用应符合下列规定：3公共建筑、人员密集的场所和重要的公共建筑内弱电系统线缆的燃烧性能指标应符合本标准第13.9节的规定。
3467,26.1.9,弱电线路布线系统电缆、电气导管、金属桥架(槽盒)在穿越每层楼板、隔墙及防火卷帘上方的防火分隔时，其孔隙应采用不低于建筑构件耐火极限的不燃材料或防火封堵材料封堵。表26.1.7采用导管、槽盒敷设的弱电线路布线系统布线类别 弱电线路线缆 弱电业务应用 敷设方式  交流220V/380V供电线路 供电电缆 设备220V/380V电源、UPS电源、交直流转换器 独立穿导管或独立槽盒  通信接入系统 光缆、铜缆 无源光网络、移动通信网络、电话用户交换机中继等 独立穿导管或独立槽盒  综合布线系统 非涉密信息 光缆、非屏蔽或屏蔽对绞电缆 数据、语音、图像、网络电视 独立穿导管或共用槽盒   涉密信息 光缆、非屏蔽或屏蔽对绞电缆 数据、语音、图像、网络电视 独立穿导管或独立槽盒  信息引导及发布系统 光缆、非屏蔽4对对绞电缆、非屏蔽及屏蔽多芯软线电缆、供电电缆 信息显示屏 可与综合布线系统非涉密信息线缆共用槽盒且可加设金属隔板分隔;供电电缆应独立穿导管  时钟系统 光缆、非屏蔽大对数电缆、非屏蔽及屏蔽4对对绞电缆、供电电缆 时钟显示屏   移动通信室内信号覆盖系统 50Ω射频同轴屏蔽电缆或泄漏电缆、光缆 数据、语音、图像、网络电视 独立穿导管或独立槽盒;系统共用槽盒时，光缆宜加金属隔板分隔  无线对讲系统 50Ω射频同轴屏蔽电缆或泄漏电缆、光缆 数字语音、数据   有线电视及卫星电视接收系统 75Ω射频同轴屏蔽电缆、光缆、非屏蔽或屏蔽4对对绞电缆 有线电视接收、卫星电视接收、IP电视接收 独立穿导管或独立槽盒;与其他系统共用槽盒时，应加金属隔板分隔  公共广播系统 非屏蔽或屏蔽多芯软线电缆、光缆 公共广播 独立穿导管或独立槽盒;采用屏蔽电缆或光缆时，可与有线电视系统共用槽盒且加设金属隔板分隔  会议系统 司轴屏蔽电缆、光缆、非屏蔽及屏蔽多芯软线电缆或4对对绞电缆、供电电缆 多媒体信息 独立穿导管或独立槽盒  续表26.1.7布线类别 弱电线路线缆 弱电业务应用 敷设方式  火灾自动报警系统 火灾自动报警布线 报警传输线、报警总线、联动总线、屏蔽或非屏蔽多芯电缆、供电电缆 火灾自动报警、消防水泵直接手动控制、消防联动控制、消防设备电源监控、防火门监控、可燃气体探测、电气火灾监控 独立穿导管或槽盒，或共用槽盒且加设金属隔板分隔   消防专用电话布线 非屏蔽或屏蔽电话线缆(数字或模拟) 消防专用电话    消防应急广播布线 非屏蔽或屏蔽多芯软线电缆、光缆 消防应急广播 独立穿导管或独立槽盒  建筑设备管理系统 非屏蔽及屏蔽多芯软线电缆或4对对绞电缆、光缆 建筑设备监控、建筑能效监管 独立穿导管或独立槽盒，或共用槽盒且加设金属隔板分隔  安全技术防范系统 光缆、同轴屏蔽电缆、非屏蔽或屏蔽4对对绞电缆、屏蔽或非屏蔽多芯软线电缆、供电电缆 安防视频监控、入侵报警、出入口控制、电子巡查、求助对讲、停车库管理、楼寓访客对讲   应急防灾专用系统 防火型各光缆、非屏蔽或屏蔽多芯软线电缆、供电电缆 避难层的避难区域(间)专用数字监控摄像的视频与音频、通信、专用应急广播 独立穿导管或独立槽盒  其他弱电设备系统 光缆、同轴屏蔽电缆、非屏蔽或屏蔽4对对绞电缆、屏蔽或非屏蔽多芯软线电缆、供电电缆  独立穿导管或独立槽盒，或共用槽盒且加设金属隔板分隔  注：1表中金属槽盒分隔是由金属槽盒内采用金属隔板永久分隔成两个或多个槽盒组成;2表中有线电视及卫星电视接收系统中网络电视(IPTV)光缆、非屏蔽或屏蔽4对对绞电缆可与综合布线非涉密信息线缆共用槽盒;3未列出的其他弱电系统设备线缆可参照表中的布线类别，并按工程项目实际需求采用独立穿导管、在槽盒内敷设或槽盒加设金属隔板敷设。
3468,26.2.1,园区内弱电布线系统线缆应首选地下综合管道方式敷设，当遇有特殊敷设要求的场地，可选用地下专用电缆沟等方式敷设。地下综合管道应包括通信专用管道和其他弱电布线系统管道。
3469,26.2.2,地下综合管道路由设计应与其他设施的地下管线整体设计相结合，与园区内建筑、道路、桥梁、专用电缆沟等土建设施同步建设，并应符合下列规定：1应避开有电蚀、化学腐蚀和强烈震动的地段
3470,26.2.2,地下综合管道路由设计应与其他设施的地下管线整体设计相结合，与园区内建筑、道路、桥梁、专用电缆沟等土建设施同步建设，并应符合下列规定：2应避开已有在建规划或土壤沉降未结实的地段
3471,26.2.2,地下综合管道路由设计应与其他设施的地下管线整体设计相结合，与园区内建筑、道路、桥梁、专用电缆沟等土建设施同步建设，并应符合下列规定：3应避免在冻土层和翻浆层内。
3472,26.2.3,地下综合管道的路由设计应符合下列规定：1管道宜敷设在人行道下或人行道旁的绿化带下
3473,26.2.3,地下综合管道的路由设计应符合下列规定：2管道宜在建筑物弱电管道进出多的道路一侧
3474,26.2.3,地下综合管道的路由设计应符合下列规定：3管道宜与室外总图上弱电设施和立杆同侧。
3475,26.2.4,地下综合管道宜避免与燃气管道、热力管道、高压电力管道同侧。当不可避免时，其管道与其他设施地下管道及建筑物最小净距应符合现行国家标准的有关规定。
3476,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：1在下列敷设环境下宜采用塑料管道或复合材料管道：1))管道的埋地深度位于地下水位以下或经常被水浸泡的地段
3477,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：2))地下腐蚀情况比较严重的地段
3478,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：3.)地下设施管道较密集、状况复杂且障碍物较多的地段。2在下列敷设环境下应采用厚壁钢导管：1)管道穿越车行道路时不具备包封条件的地段
3479,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：2.)管道埋深过浅或路面荷载过大的地段
3480,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：3))管道附挂在过河桥梁底部上或跨越沟渠或需要悬空布线的地段
3481,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：4)管道受电磁场干扰影响、需加设屏蔽或需特殊防护措施的地段
3482,26.2.5,地下综合管道在不同敷设环境下应采用相适应的管道材料，并应符合下列规定：5)建筑物引入管道、沿墙或沿立杆引上暴露的管道。
3483,26.2.6,地下综合管道可采用塑料管(硬质单孔实壁管、半硬质单孔双壁波纹管、硅芯管、多孔塑料管、塑料合金复合型管等)、热镀锌焊接厚壁钢管、无缝钢管和钢塑复合管。
3484,26.2.7,地下综合管道的容量应按照近期、远期线缆使用需求及备用管孔数确定。在同一路由上，管道应按远期容量一次建成。并应符合下列规定：1综合管道中通信专用管道管孔的容量应满足3家及以上电信业务经营者敷设光缆的需要
3485,26.2.7,地下综合管道的容量应按照近期、远期线缆使用需求及备用管孔数确定。在同一路由上，管道应按远期容量一次建成。并应符合下列规定：2用作敷设光缆等线缆的地下管道(每一单孔管)宜按需求一次敷设多根32mm或40mm外径的硅芯塑料子管道，其多根子管道的总外径不应超过原管道内径的85%
3486,26.2.7,地下综合管道的容量应按照近期、远期线缆使用需求及备用管孔数确定。在同一路由上，管道应按远期容量一次建成。并应符合下列规定：3综合管道中主干管道和支线管道可采用圆形厚壁塑料管或矩形与多边形厚壁多孔塑料管。
3487,26.2.8,大型园区地下综合管道中各段管道数量、管径及备用管道最低数量宜按表26.2.8的要求执行。
3488,26.2.9,地下综合管道宜按弱电各线缆敷设容量需求进行不同管道材料与管径的组合配置。
3489,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：1地下综合管道顶部至绿化带地面或人行道路面最小埋深宜符合表26.2.10的规定
3490,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：2进入人孔处的地下综合管道基础顶部距人孔基础顶部净距不宜小于0.4m
3491,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：进入手孔处的地下综合管道基础顶部距手孔基础顶部不宜小于0.2m
3492,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：表26.2.8弱电地下综合管道的容量、管径的配置地下管道段落系统管道名称管道根数(孔)容量及管道管径(mm)备注主干管道支线管道主用管备用管塑料管(公称外径)钢导管(公称口径DN)主用管备用管塑料管(公称外径)钢导管(公称口径DN)公用电信网通信专用管道(含广电)≥4≥2≥100≥10042≥100≥80管内穿硅芯子管弱电系统管道综合布线系统(语音/数据)≥21≥100≥100≥11≥100≥80管内穿硅芯子管综合布线系统(智能化设备)信息导引及发布系统有线电视及卫星电视系统≥2≥100≥100≥1≥100≥80宜金属管且管内穿硅芯子管广播系统(含消防广播)火灾自动报警系统1≥100≥100≥11≥100≥80管内穿硅芯子管消防专用电话系统建筑设备管理系统1≥100≥100≥1≥100≥80管内穿硅芯子管安全防范系统数字无线对讲系统弱电电源--—≥100≥80≥1≥75≥65宜金属管且管内穿硅芯子管注：1本地市政通信管网引入园区电信业务经营者通信设备间的公用电信网通信专用管道(含广电)宜不少于6根(含2根备用管)。2弱电系统布线主干管道分别由园区信息通信设备间(总配线间)、消防安保控制室(配线间)引出，经过人(手)孔及支线管道后引至各个单体建筑。主干管道和支线管道的根数与管径规格应按园区弱电线路布线近期需求与远期的扩展设定。3弱电系统布线主干管道和支线管道宜选用硬聚氯乙烯(PVC-U)或聚乙烯管(PE)两类塑料管，在高寒地区等特殊环境处宜采用高密度聚乙烯(HDPE)塑料管。聚氯乙烯和聚乙烯管及高密度聚乙烯管分别可选用硬质实壁管与半硬质双壁波纹管。4用于光/电缆通信网络及弱电布线系统的高密度聚乙烯硅芯管宜作为子管多根敷设在大口径硬聚氯乙烯(PVC-U)或聚乙烯管(PE)两类塑料管内，或可多根敷设在大口径圆形焊接金属钢导管、无缝钢管、钢塑复合管(热浸塑钢管)等管材内。5塑料管公称外径为50mm～75mm时，壁厚度不宜小于4.0mm
3493,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：100mm～110mm时，壁厚度不宜小于4.5mm。6钢导管公称口径为DN50～DN65/DN80～DN100/DN125～DN150时，其管壁厚度宜分别对应不小于4.5mm/5.0mm/5.5mm。7管中内置多根子管的硅芯塑料管宜采用外/内径为40mm/32mm或32mm/26mm
3494,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：塑料管道下应做基础层，管道上部应加敷预制钢筋混凝土板及管道外加设钢筋混凝土外包封固定等措施
3495,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：表26.2.10地下综合管道顶部至绿化带或行道路面最小埋深(单位：m)管道位置管材类别绿化带人行道车行道轻轨电车道塑料管0.50.70.81.0钢管0.30.50.60.8注：1塑料管的最小埋深达不到本表内要求时，应采用热镀锌钢导管或钢筋混凝土包封等保护措施
3496,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：2管道最小埋深是指上层管道的顶面至绿化带地面或人行道路面的距离
3497,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：3轻轨电车道是指园区内有人或无人驾驶的单轨或双轨轻型电车轨道。4地下综合管道敷设时应向人(手)孔放坡
3498,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：管道坡度宜为0.3%～0.4%
3499,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：当室外道路或地势已有坡度时，可利用其地势获得坡度
3500,26.2.10,地下综合管道的埋地深度、人(手)孔放坡和间距应符合下列规定：5地下综合管道中直线管道敷设的段长离两边人(手)孔间距不宜超过120m
3501,26.2.11,地下综合管道与通信设施或弱电设施之间衔接时，应符合下列规定：1公用通信网人(手)孔至用地红线内通信设施进线间处的衔接管道(引入管)不宜少于6根单孔管
3502,26.2.11,地下综合管道与通信设施或弱电设施之间衔接时，应符合下列规定：园区人(手)孔至单栋建筑物弱电设施进线间的衔接管道(引入管)宜采用4根及以上单孔管
3503,26.2.11,地下综合管道与通信设施或弱电设施之间衔接时，应符合下列规定：2管道人(手)孔之间的衔接管道宜采用4根及以上单孔管
3504,26.2.11,地下综合管道与通信设施或弱电设施之间衔接时，应符合下列规定：3管道应与园区屋外各弱电线缆交接箱、分接箱、控制箱、过路箱、立杆等引上管衔接
3505,26.2.11,地下综合管道与通信设施或弱电设施之间衔接时，应符合下列规定：4与室外弱电系统终端设备衔接的管道应采用不低于壁厚2.0mm的热浸镀锌钢导管或采用中型机械应力及以上的刚性塑料导管，导管埋地深度不宜低于0.7m
3506,26.2.12,人(手)孔的设置应符合下列规定：1园区地下综合管道的分叉点、管道拐弯处、道路的交叉路口、坡度较大的转折处、跨越桥梁的两端处、设有室外线缆交接箱处、建筑物引入处、采用特殊方式穿越道路的两端等部位，宜设置人(手)孔
3507,26.2.12,人(手)孔的设置应符合下列规定：2人(手)孔位置应与电力电缆管、热力管、燃气管、排水管等地下管线的检查井相互错开
3508,26.2.12,人(手)孔的设置应符合下列规定：其他机电设施的地下管线不得在人(手)孔内穿过
3509,26.2.12,人(手)孔的设置应符合下列规定：3人(手)孔位置不应设置在建筑物的主要出入口、货物堆积场地、低洼积水等处
3510,26.2.12,人(手)孔的设置应符合下列规定：4交叉路口的人(手)孔位置宜选择在人行道或绿化地带
3511,26.2.12,人(手)孔的设置应符合下列规定：5与公用通信网管道相通的人(手)孔位置，应方便与电信业务经营者已有的管网衔接。
3512,26.2.13,人(手)孔的选择应符合下列规定：1近期及远期发展管道群容量大于6孔时，宜采用人孔
3513,26.2.13,人(手)孔的选择应符合下列规定：2近期及远期发展管道群容量不大于6孔时，宜采用手孔
3514,26.2.13,人(手)孔的选择应符合下列规定：3采用暗式渠道时，宜采用手孔
3515,26.2.13,人(手)孔的选择应符合下列规定：4地下管道引上处、室外落地式线缆交接箱基座处，宜采用手孔。
3516,26.2.14,弱电综合管道人(手)孔程式应根据所在管段的用途及容量选择。
3517,26.2.15,园区地下设置封闭式或可开启式专用电缆沟(通道)、共同沟或综合管廊时，其电缆沟与线缆的敷设方式除应符合本标准第8章中的规定外，尚应符合现行国家标准《电力工程电缆设计标准》GB50217的有关规定。
3518,26.3.1,室外落地式线缆交接箱、配线箱及有源设备箱(柜)的位置应符合下列规定：1应设置在线缆的交汇处或分支处
3519,26.3.1,室外落地式线缆交接箱、配线箱及有源设备箱(柜)的位置应符合下列规定：2应设置在人行道边的绿化带内、院落的围墙角处
3520,26.3.1,室外落地式线缆交接箱、配线箱及有源设备箱(柜)的位置应符合下列规定：3应设置在不易受外界损伤、易于安全隐蔽和不影响周边环境美观的位置
3521,26.3.1,室外落地式线缆交接箱、配线箱及有源设备箱(柜)的位置应符合下列规定：4伸入箱内的导管应易与附近人(手)孔连通，并利于施工和维护。
3522,26.3.2,室外落地式线缆交接箱、配线箱及有源设备箱(柜)安装底座应符合下列规定：1宜采用钢筋混凝土现浇底座并预埋3根～5根直径90mm及以上镀锌钢管或PVC引上管
3523,26.3.2,室外落地式线缆交接箱、配线箱及有源设备箱(柜)安装底座应符合下列规定：2底座基础顶面距地面不应小于0.3m
3524,26.3.2,室外落地式线缆交接箱、配线箱及有源设备箱(柜)安装底座应符合下列规定：3底座的长度和宽度应大于所配置箱体底部的长度和宽度0.1m及以上
3525,26.3.2,室外落地式线缆交接箱、配线箱及有源设备箱(柜)安装底座应符合下列规定：4底座与管道、箱体间应有密封防潮措施。
3526,26.3.3,室外光缆交接箱、配线箱的配置应符合下列规定：1宜配置熔接配线一体化模块，适配器或连接器宜采用SC、LC或FC类型
3527,26.3.3,室外光缆交接箱、配线箱的配置应符合下列规定：2箱体内应有光分路器的安装空间和光缆终接、保护及跳线空间的位置
3528,26.3.3,室外光缆交接箱、配线箱的配置应符合下列规定：3箱体门板的内侧应具有存放资料记录卡片的装置
3529,26.3.3,室外光缆交接箱、配线箱的配置应符合下列规定：4箱体应能适应当地室外环境，具有防尘、防水、防盗等功能
3530,26.3.3,室外光缆交接箱、配线箱的配置应符合下列规定：箱体的防护等级应达到IP54的要求，箱体应接地。
3531,26.3.4,园区配线设施(交接、配线、有源设备箱柜)宜置于就近建筑物的弱电配线设施用房内，弱电配线设施用房应预留园区配线设施的安装空间及引入管道。
3532,26.3.5,园区地下综合管道、电缆沟内线缆应满足防水、防雷击、抗电磁干扰等基本要求，重要的信息通信、安防、消防等系统主干线缆应具有防啮齿动物进入等要求。
3533,26.4.1,单体或群体建筑引入管应方便室外多家电信业务经营者通信专用管道或弱电系统管道的引入，并按需求宜设置一处或多处引入点。
3534,26.4.2,引入管的根数及管径应按建筑物内弱电各系统光(电)缆进出的容量和远期扩容发展的需求确定。
3535,26.4.3,引入管宜设置在建筑物地下一层通信进线间、弱电进线间或地下一层易于引入管设置的公共部位。
3536,26.4.4,建筑物无地下室时，可由底层进线间或弱电间内将金属导管直接引至室外人(手)孔内，导管长度不宜大于30m。
3537,26.4.5,地下综合管道的引入管应采用无缝钢管或热浸镀锌焊接钢导管，其引入建筑物导管的点位数、导管根数、导管公称口径的选择宜符合表26.4.5的规定。表26.4.5引入建筑物弱电综合导管的点位数量、导管根数、导管口径建筑物类型引入建筑弱电综合导管的点位数量通信专用导管弱电系统导管导管根数其中备用钢管公称口径DN(mm)管道根数其中备用钢导管公称口径DN(mm)多层建筑≥15140/50/802140/50/80高层建筑≥15～61～290/100/1253～41～280/90/100超高层及250m以上建筑≥26～92～390/100/1253～41～290/100/125园区信息通信机房建筑≥16～122～390/100/1254～61～280/90/100园区消防安防控制机房建筑≥18～123～690/100/1254～61～280/90/100续表26.4.5建筑物类型引入建筑弱电综合导管的点位数量通信专用导管弱电系统导管导管根数其中备用钢管公称口径DN(mm)管道根数其中备用钢导管公称口径DN(mm)地下室连通的大型及特大型建筑群≥26～92～390/100/1253～41～280/90/100注：1本表中引入建筑物弱电综合导管仅表示公称口径为DN40～DN150的圆形管孔的钢导管，未包含公称外径为50mm～110mm重型或超重型机械应力的圆形管孔塑料管和复合管。2公称口径为DN40和DN50钢导管的壁厚度不应小于3.5mm;公称口径为DN65～DN125钢导管的壁厚度不应小于4.0mm。公称口径为DN125钢导管的壁厚度应不小于4.5mm。3公称口径为DN80及以上的圆形管孔中宜内置多根子管(外径/内径为32mm/26mm或40mm/33mm硅芯塑料管)。4地下室连通的大型建筑群可按具有301辆～1000辆停车当量数占地面积的建筑，具有大于1000辆以上停车当量数占地面积的建筑可为特大型建筑群。5通信专用导管的根数应考虑满足3家及以上电信业务经营者的需要。
3538,26.4.6,引入建筑物的综合导管可采用在地下室钢筋混凝土墙中预留内嵌止水钢板引入方式，或可在钢筋混凝土墙上预留公称口径150mm及以上规格的金属厚壁止水钢套管群方式。
3539,26.4.7,引入建筑物地下室的综合管道伸出外墙时不应小于2.0m
3540,26.4.8,直接引入建筑物地下室的弱电终端设备用户管宜采用多根公称口径为25mm～50mm的热浸镀锌焊接钢导管，并应在地下室外墙上采取止水措施。
3541,26.4.9,由室外地下直接引入防空地下室外墙的弱电综合管道应采取防护密闭管穿墙措施，并应在出墙管道口的外侧设置弱电防爆波井。
3542,26.5.1,建筑物内弱电配线管网设计应与其他专业协调配合，应选择距离较短、安全和经济合理的路由。
3543,26.5.2,建筑室内正常环境下，弱电配线管网中线缆暗敷设时，可选用穿金属导管、可弯曲金属导管、燃烧性能B1级且中等机械应力的刚性塑料导管;明敷设时，可选用金属导管、可弯曲金属导管或金属槽盒保护。
3544,26.5.3,综合布线系统信息通信线缆宜独立穿金属导管或在金属槽盒内敷设，其他弱电系统线缆敷设宜符合本标准第26.1.7条的规定。
3545,26.5.4,弱电线缆穿金属导管、可弯曲金属导管暗敷设时，应符合下列规定：1导管在墙体、楼板内暗敷时，其保护层厚度不应小于15mm
3546,26.5.4,弱电线缆穿金属导管、可弯曲金属导管暗敷设时，应符合下列规定：2导管在地下室各层、首层底板、屋面板、出屋面的墙体和潮湿场所暗敷及直埋于素土时，应采用管壁厚度不小于2.0mm的热镀锌钢导管，或采用重型防水可弯曲金属导管
3547,26.5.4,弱电线缆穿金属导管、可弯曲金属导管暗敷设时，应符合下列规定：3导管在屋内二层底板及以上各层钢筋混凝土楼板、墙体内暗敷设时，可采用管壁厚度不小于1.5mm的热镀锌钢导管，或采用不低于中型可弯曲金属导管
3548,26.5.4,弱电线缆穿金属导管、可弯曲金属导管暗敷设时，应符合下列规定：4导管在墙体内暗敷设时，其导管外径不宜大于墙体厚度的1/3
3549,26.5.4,弱电线缆穿金属导管、可弯曲金属导管暗敷设时，应符合下列规定：5导管暗敷设时，不应穿越非弱电设备类的基础。
3550,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：1导管在地下室或潮湿场所明敷设时，应采用管壁厚度不小于2.0mm的热镀锌钢导管或采用防水型中型可弯曲金属导管
3551,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：2导管在建筑物闷顶中和在一层及以上楼板下顶棚内明敷设时，应采用壁厚不小于1.5mm的热镀锌钢导管或轻型可弯曲金属导管
3552,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：3槽盒可在楼板下顶棚内或梁下水平吊装，或采用托臂式支架安装
3553,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：4槽盒明敷设时，在经过横梁、侧墙或其他障碍物处的间距宜不小于100mm
3554,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：5槽盒不宜与热水管、蒸汽管、给水管和消防压力水管同侧敷设
3555,26.5.5,弱电线缆穿金属导管、可弯曲金属导管或在金属槽盒内明敷设时，应符合下列规定：当在同侧敷设时，应在强电管道最下方且采取保护措施。
3556,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：1导管直线段敷设时，应在导管长度不大于30m处加装过路盒(箱)
3557,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：2导管弯曲敷设时，其管道间的夹角不得小于90°
3558,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：3导管L形弯曲敷设时，其导管长度超过20m时，其弯曲点处应加装过路盒(箱)
3559,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：4导管U形弯曲敷设时，其弯曲点应靠近导管的两端，且中间直线导管长度应小于15m
3560,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：5导管S形弯曲敷设时，其弯曲点处应加装过路盒(箱)
3561,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：6导管弯曲半径不得小于该管外径的10倍
3562,26.5.6,楼层金属导管在直线段或弯曲段暗敷或明敷设时，应符合下列规定：当敷设导管外径不大于25mm时，其导管弯曲半径不得小于该管外径的6倍。
3563,26.5.7,弱电线缆穿导管或在槽盒敷设时，其截面积利用率应符合下列规定：1单根25对及以上的大对数对绞电缆、12芯及以上光缆或单根其他弱电主干线缆，当在1根直线导管内敷设时，其管径利用率不宜大于50%
3564,26.5.7,弱电线缆穿导管或在槽盒敷设时，其截面积利用率应符合下列规定：当在1根弯曲段导管内敷设时，其管径利用率不宜大于40%
3565,26.5.7,弱电线缆穿导管或在槽盒敷设时，其截面积利用率应符合下列规定：2同一根导管内敷设多根4对对绞电缆或多根4芯及以下配线光缆或多根其他弱电线缆时，其管径截面积利用率不应大于30%
3566,26.5.7,弱电线缆穿导管或在槽盒敷设时，其截面积利用率应符合下列规定：3同一根槽盒内可同时敷设多根电缆或光缆，其电缆槽盒截面积利用率不应大于50%。
3567,26.5.8,弱电配线管网在有酸碱腐蚀介质的环境场所敷设时，应符合下列规定：1线缆室内暗敷或明敷设时，宜穿钢塑复合型导管或在耐腐槽盒内敷设
3568,26.5.8,弱电配线管网在有酸碱腐蚀介质的环境场所敷设时，应符合下列规定：在非高温或非易机械损伤的场所，可穿燃烧性能Bl级且中等机械应力的塑料导管或在塑料槽盒内敷设
3569,26.5.8,弱电配线管网在有酸碱腐蚀介质的环境场所敷设时，应符合下列规定：2线缆室外埋地敷设时，宜穿钢塑复合管、热浸塑钢导管或中型机械应力及以上的塑料导管
3570,26.5.8,弱电配线管网在有酸碱腐蚀介质的环境场所敷设时，应符合下列规定：采用塑料导管时，应采取防止机械损伤的措施
3571,26.5.8,弱电配线管网在有酸碱腐蚀介质的环境场所敷设时，应符合下列规定：3塑料导管和塑料槽盒不宜与热水管、蒸汽管同侧敷设。
3572,26.5.9,楼层槽盒及导管与弱电箱、接线盒设施之间暗敷或明敷时，应符合下列规定：1楼层水平槽盒引出至每个用户单元信息配线箱、过路箱或终端出线盒的导管，宜采用一根或多根外径为20mm～25mm的导管
3573,26.5.9,楼层槽盒及导管与弱电箱、接线盒设施之间暗敷或明敷时，应符合下列规定：2楼层每个用户单元信息配线箱至本单元内弱电终端出线盒的导管不宜穿越非本单元的房间。
3574,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：1竖向槽盒的规格、导管的管径及数量应满足弱电各系统主干线缆远期发展的需求
3575,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：2导管在多层建筑砖墙或混凝土墙内敷设竖向主干时，宜采用不少于2根且公称口径不小于40mm的厚壁钢导管
3576,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：3多层建筑竖向配线管网在弱电间(电信间)或弱电竖井内明敷设时，宜采用槽盒或导管
3577,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：4高层建筑竖向配线管网在弱电间(电信间)或弱电竖井内明敷设时，宜采用加设防火保护措施的槽盒
3578,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：当弱电间(电信间)或弱电竖井面积较小时，可采用槽盒与导管相结合的配置方式
3579,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：5高度100m以上的建筑物中竖向配线管网，在弱电间(电信间)或弱电竖井内应采用加设防火保护措施的竖向槽盒
3580,26.5.10,建筑物竖向配线管网宜采用金属槽盒或金属导管，并应符合下列规定：6高度250m以上的公共建筑，除弱电间(竖井)外，宜增设1个弱电间(竖井)
3581,26.5.11,弱电系统信号传输线路为1芯及以上光缆时，宜采用非金属加强芯线缆，且独立穿导管或在槽盒内敷设;当线缆有分隔要求时，槽盒内应加金属隔板。
3582,26.5.12,弱电系统采用金属屏蔽型电缆时，其金属屏蔽层应可靠接地。
3583,26.5.13,对电磁场干扰提供增强防护或有抗外界电磁场干扰需求的场所，其信息通信及其他弱电系统电缆应全程采用金属导管或槽盒防护，且应将系统管网中金属配线箱、过路箱、导管、槽盒及终端出线盒的金属外壳可靠连续导通及多点接地，并符合本标准第8.10.10条的规定。
3584,26.5.14,楼层导管及槽盒不宜穿越建筑结构变形缝(伸缩缝、沉降缝、抗震缝)
3585,26.5.15,弱电配线管网穿越人防地下室围护结构处和人防区域内的外墙、临空墙、防护密闭隔墙、密闭隔墙和密闭楼板时，应符合现行国家标准《人民防空地下室设计规范》GB50038的有关规定。
3586,26.5.16,除住宅建筑的楼梯间前室外，弱电配线管网金属管及槽盒不应穿越建筑楼梯间、前室和合用前室内墙。当导管及槽盒必须局部穿越前室或合用前室的内墙或楼板时，应对金属导管及槽盒采取防火措施，并应在穿越段的管槽外加设与建筑构件耐火等级相同的装饰材料进行包封。
3587,26.5.17,弱电配线管网明敷设穿越楼层(含避难层)防火墙、防火分区的梁板墙、顶棚、屋顶板、弱电间(电信间)及弱电竖井楼板与隔墙孔洞等建筑构件时，应符合下列规定：1金属导管或槽盒穿越后，其孔隙应按照等同建筑构件耐火等级的材料封堵
3588,26.5.17,弱电配线管网明敷设穿越楼层(含避难层)防火墙、防火分区的梁板墙、顶棚、屋顶板、弱电间(电信间)及弱电竖井楼板与隔墙孔洞等建筑构件时，应符合下列规定：2金属导管或槽盒内部截面积大于或等于710mm2时，应在线缆敷设后进行管槽内部防火封堵
3589,26.5.17,弱电配线管网明敷设穿越楼层(含避难层)防火墙、防火分区的梁板墙、顶棚、屋顶板、弱电间(电信间)及弱电竖井楼板与隔墙孔洞等建筑构件时，应符合下列规定：3导管或槽盒内外防火封堵的材料应按照耐火等级要求，可采用防火胶泥、耐火隔板、填料阻火包或防火帽。
3590,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：1避难层非避难区域和避难区域(间)应采用金属导管、金属槽盒、金属终端出线盒和过路盒
3591,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：2金属导管或槽盒明敷设时，不应直接由非避难区域穿越防火墙至避难区域(间)内
3592,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：3公共建筑各避难层的避难区域(间)与非避难区域防火墙交接处，根据应急防灾设备情况可设置一个专用弱电间，其净面积不宜小于2m2
3593,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：专用弱电间的门应采用甲级防火门
3594,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：4高度100m及以上的建筑物中，由消防和安防控制室直接引至各个避难区域(间)专用弱电间的应急防灾专用线路应选用耐火等级不低于750℃、90min耐火型线缆
3595,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：5高度250m及以上的建筑物中，各应急防灾系统的专用物理双链路线路，应由消防控制室和安防监控中心分别经由弱电竖井和备用竖井引至避难区域(间)
3596,26.5.18,弱电配线管网在避难层和避难区域(间)内敷设时，应符合下列规定：6避难区域(间)内金属导管或终端出线盒及过路盒应暗敷设，当受条件限制金属导管或槽盒需要在避难区域(间)内明敷设时，其管槽应采取防火保护措施。
3597,26.5.19,弱电配线管网与附近可能产生高电平电磁干扰的电动机、电力变压器、射频应用设备等电器设备之间应保持必要的间距。弱电线缆与电力电缆的间距应符合表26.5.19的规定。表26.5.19弱电线缆与电力电缆的间距类别 与弱电线缆接近状况 最小间距(mm)  380V电力电缆容量<2kVA 与线缆平行敷设 130   有一方在接地的金属线槽或钢管中 70   双方都在接地的金属线槽或钢管中四 10①  380V电力电缆容量2kVA～5kVA 与线缆平行敷设 300   有一方在接地的金属线槽或钢管中 150   双方都在接地的金属线槽或钢管中② 80  380V电力电缆容量>5kVA 与线缆平行敷设 600   有一方在接地的金属线槽或钢管中 300   双方都在接地的金属线槽或钢管中② 150  注：①当380V电力电缆小于2kVA
3598,26.6.1,弱电间(电信间)或弱电竖井内可设置信息通信接入、综合布线、移动通信室内信号覆盖、数字无线对讲、信息网络、有线电视及卫星电视、广播、建筑设备管理、火灾自动报警、公共安全、弱电配套电源设备及局部等电位接地端子等设施，其管槽敷设的方式宜符合本标准第26.1.7条的规定。
3599,26.6.2,弱电间(电信间)或弱电竖井内设置涉及国家秘密、国家安全的信息设施时，涉密与非涉密信息设备机箱(柜)及线缆管槽之间应采取物理分隔和有效防护的屏蔽措施。涉密线缆应独立穿金属管或金属槽盒敷设，并可在弱电间(电信间)或弱电竖井外加设安全技术防范措施。
3600,26.6.3,进线间、弱电间(电信间)或弱电竖井内可选用通用19in标准网络及布线设备落地或挂墙机柜。
3601,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：1落地或挂墙机柜的前门、后门(后板)及两侧板体应便于设备安装维护时可拆卸与开启
3602,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：2落地机柜在室内居中安装且总宽度为800mm时，其前门与后门离墙净空不宜小于1000mm
3603,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：当机柜总宽度为600mm时，其前门与后门净空不宜小于800mm
3604,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：3落地机柜靠墙安放且外框总宽度为800mm时，其前门净空不宜小于1000mm
3605,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：4落地或挂墙机柜靠墙安放且外框总宽度为600mm时，其前门净空不宜小于800mm
3606,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：5挂墙机柜靠墙安放时，应采用螺栓固定，其柜底离地高度宜为1.0m～1.5m
3607,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：6落地机柜安置在抗震设防地区时，应采用螺栓固定且采取防震措施
3608,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：7弱电竖井内安置落地或挂墙机柜时，竖井内净尺寸深度应满足机柜前门开启的需求
3609,26.6.4,进线间、弱电间(电信间)、弱电竖井内配置布线系统设备或信息网络设施时，宜安放在通用19in标准落地或挂墙机柜内，并符合下列规定：当受竖井净空条件限制时，维护人员可在竖井外走道上操作，竖井内净尺寸深度宜不小于1.0m。
3610,26.6.5,楼层弱电配线箱、分接箱和过路箱宜固定明装在弱电间(电信间)、弱电竖井内墙上，箱底距地高度宜为1.0m～1.5m。
3611,26.6.6,当受建筑条件限制，楼层不宜设置弱电间或弱电竖井时，可采用墙体内嵌装楼层弱电配线箱、分接箱和过路箱的方式;配线箱或分接箱底边距地高度宜为0.5m或1.5m
3612,26.6.7,墙体内嵌装的楼层配线箱、分接箱和过路箱应具有防潮、防尘要求且加装锁具，箱体的防护等级不应低于IP54。
3613,26.6.8,应选择标准规格尺寸的金属箱体。当选择非标准的配线箱、分接箱和过路箱时应采用金属钢板制作。
3614,26.6.9,用户单元信息配线箱应根据用户信息点数量、引入线缆(含预留长度)、用户终端线缆数量、业务需求选用，并应符合下列规定：1用户单元信息配线箱安装位置，应便于光网络单元(ONU)光缆与设备电源线引入，并满足用户区域内移动终端设备无线信号覆盖的需求;2用户单元信息配线箱宜在用户区域室内侧墙上嵌装或安装在用户19in标准机柜上，其安置的位置宜靠近金属导管入户的引入侧;采用侧墙嵌装方式时，其箱体底边距地高度宜为300mm;3在用户单元信息配线箱附近水平150mm处，宜预埋1个单相交流220V/10A电源接线盒，并将电源线穿管暗敷设引至配线箱内电源插座上。信息配线箱的电源也可直接从用户配电箱接至箱内电源插座。
3615,26.6.10,楼层信息出线盒宜采用暗装方式，盒体底边距地宜为300mm
3616,26.6.11,楼层管线在吊顶内敷设时，过路盒宜敷设在吊顶内且盒口朝下;当楼层管线埋地敷设时，过路盒安装于墙上，底边距地宜为300mm。
